{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "变温系统",
  "theme": "dfmea_sample_data",
  "description": "低温/制冷系统的完整 DFMEA 样例，含责任人和计划完成时间。",
  "development_use": "最适合作为第一批案例库和输出表头标准来源。",
  "headers": [
    "零件名称",
    "ID",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果 (客户/后工序)",
    "严重度 (S)",
    "潜在失效起因/机理",
    "发生频次 (O)",
    "现行设计控制 (预防/探测)",
    "可探测度 (D)",
    "RPN",
    "建议改进措施 (控制/预防)",
    "措施后 S",
    "措施后 O",
    "措施后 D",
    "措施后 RPN",
    "责任人",
    "计划完成时间"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "零件名称": "压缩机排气管",
      "ID": "1",
      "功能要求": "磁场兼容性 (无磁干扰)",
      "潜在失效模式": "磁化率超标 (产生磁干扰)",
      "潜在失效后果 (客户/后工序)": "客户: 匀场困难，谱线分裂，无法采集数据 。后工序: 装配测试时发现磁场畸变，需拆解重做。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 材质不纯 (含铁镍杂质)",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "1. 规定材料牌号 (SUS304)",
      "可探测度 (D)": "2",
      "RPN": "18",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "3",
      "零件名称": "",
      "ID": "2",
      "功能要求": "换热效率 (高效冷却)",
      "潜在失效模式": "热交换性能低 (短路或死区)",
      "潜在失效后果 (客户/后工序)": "客户: 样品温度降不下去，温控不稳定 。后工序: 系统调试时PID参数难以整定。",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "1. 安装后螺旋槽与外壁间隙过大，空气未安装预定通道流通，换热面积不足，换热不充分",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "通过公差设计保证间隙在0.03mm以内",
      "可探测度 (D)": "2",
      "RPN": "30",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "4",
      "零件名称": "",
      "ID": "3",
      "功能要求": "冷媒传输 (无泄漏)",
      "潜在失效模式": "泄漏 (焊缝开裂)",
      "潜在失效后果 (客户/后工序)": "客户: 压缩机不制冷",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 铜管与毛细管壁厚差异大，焊接熔深难控制。2. 振动导致热影响区疲劳断裂。3. 异种金属焊接缺陷。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1.设计采用插接台阶结构，保证焊接两端的壁厚一致\n2.毛细管采用螺旋结构，释放应力\n3. 压力测试。",
      "可探测度 (D)": "3",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "增加管路的设计应力应变验证测试",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "张衡阳",
      "计划完成时间": "2026-05-30 00:00:00"
    },
    {
      "__excel_row__": "5",
      "零件名称": "",
      "ID": "4",
      "功能要求": "冷媒传输 (无堵塞)",
      "潜在失效模式": "冰堵或脏堵",
      "潜在失效后果 (客户/后工序)": "客户: 制冷失效，压缩机过热保护 。+1后工序: 抽真空时间极长，无法达到背景真空度。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 焊接过程产生的氧化皮落入管内。2. 干燥过滤器选型过小。\n3.真空未抽到指定的真空度\n4.内部结构件脏污",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. 充氮保护焊。",
      "可探测度 (D)": "6",
      "RPN": "240",
      "建议改进措施 (控制/预防)": "1. 设计/工艺: 严格定义充氮保护焊接流程参数 。\n2.明确真空度指标要求\n3..图纸明确清洁度要求，来料检验时对清洁度进行重点检验，焊接前内部增加清洗焊接\n4.对过滤器型号进行优化选型",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "4",
      "措施后 RPN": "64",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "6",
      "零件名称": "",
      "ID": "5",
      "功能要求": "振动控制 (低振动传递)",
      "潜在失效模式": "振动过大 (气流啸叫)",
      "潜在失效后果 (客户/后工序)": "客户: NMR谱图出现边带 (Sidebands)，信噪比差 。后工序: 探头与制冷机耦合困难。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1.冷媒流动转弯处引起冲击振动\n2.排气管传递压缩机振动。\n3. 冷媒两相流脉动 (液击)。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1. 样机测试。\n2.压缩机前端增加一个气液分离器",
      "可探测度 (D)": "7",
      "RPN": "294",
      "建议改进措施 (控制/预防)": "1. 设计优化: 优化冷媒传输通道的转弯半径 。\n2. 流体设计: 优化毛细管长度和管径。 \n3. 仿真: 进行模态分析，避开压缩机频率。\n4.蒸发器到探头接口增加隔振",
      "措施后 S": "7",
      "措施后 O": "3",
      "措施后 D": "4",
      "措施后 RPN": "84",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "7",
      "零件名称": "",
      "ID": "6",
      "功能要求": "绝热性能 (防止热漏)",
      "潜在失效模式": "冷量耗散 / 结露",
      "潜在失效后果 (客户/后工序)": "客户: 制冷效率低，探头外部结霜",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 蒸发器与外部支架之间缺乏有效热断桥。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. 在蒸发器与外部之间填充保温棉。\n2.对蒸发器末端连接结构进行下沉设计，减小接触面积",
      "可探测度 (D)": "5",
      "RPN": "150",
      "建议改进措施 (控制/预防)": "1.增加隔热环，材料采用低热导率材料 (如 G10 或 PEEK) 。\n2.优化蒸发器尺寸，增加空气气隙，在蒸发器外侧包裹麦拉膜",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "36",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "8",
      "零件名称": "气液分离器",
      "ID": "1",
      "功能要求": "气液分离匹配：选型需匹配系统工况",
      "潜在失效模式": "分离失效 (液击)",
      "潜在失效后果 (客户/后工序)": "对客户： 压缩机阀片断裂。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "选型失误",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "1.建立选型规范： 强制要求按“系统最大充注量 x 70%”作为最小容积标准，而非按匹数估算。",
      "可探测度 (D)": "5",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "规范冷媒的充注工艺，确保充注量不会导致带液",
      "措施后 S": "8",
      "措施后 O": "1",
      "措施后 D": "3",
      "措施后 RPN": "24",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "9",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "标准品容积或流速不匹配导致带液。",
      "潜在失效后果 (客户/后工序)": "对后工序： 测试噪音大。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "仅按接口尺寸选型，未校核标准品的“有效容积”是否覆盖本系统的最大充注量（特别是在低温制热除霜工况）。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "11",
      "零件名称": "",
      "ID": "2",
      "功能要求": "结构强度：耐压与密封。",
      "潜在失效模式": "本体泄漏 (供应商焊缝)",
      "潜在失效后果 (客户/后工序)": "对客户： 冷媒泄漏。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "供应商工艺波动",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "1、选用具有UL/CE认证的一线品牌。\n2、供应商使用隔断包装，保护铜管接口不被挤压。\n3、供应商出厂前100%检漏。",
      "可探测度 (D)": "2",
      "RPN": "16",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "12",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "铜接口与钢壳体连接处泄漏。",
      "潜在失效后果 (客户/后工序)": "对后工序： 气密测试失败。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品的“铜-钢”转接焊缝质量不稳定；或在运输过程中铜管受撞击导致根部裂纹。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "14",
      "零件名称": "",
      "ID": "3",
      "功能要求": "连接接口：与系统管路连接",
      "潜在失效模式": "装配焊接泄漏",
      "潜在失效后果 (客户/后工序)": "对客户： 慢性泄漏。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "管径配合公差大：",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "根据标准品实测尺寸，定制配管的扩口/缩口模具，确保“插接”间隙在0.05-0.15mm最佳钎焊范围。",
      "可探测度 (D)": "2",
      "RPN": "28",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "15",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "在线生产时焊接不良。",
      "潜在失效后果 (客户/后工序)": "对后工序： 补焊返工。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品的铜接口公差范围（如+/-0.1mm）与自制配管公差叠加，导致间隙过大，焊料无法填缝。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "配管设计限位台阶，防止插入过深顶到分离器内部结构。\n4、焊接后使用氮气检漏。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "16",
      "零件名称": "",
      "ID": "4",
      "功能要求": "抗振性能：防止疲劳断裂。",
      "潜在失效模式": "铜接口根部断裂",
      "潜在失效后果 (客户/后工序)": "对客户： 突然断裂泄漏。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "安装方式错误：",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "探测： 振动试验。\n1. 固定： 设计底座，将罐体刚性固定在底盘上，防止悬空安装。",
      "可探测度 (D)": "3",
      "RPN": "24",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "17",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "运行振动导致铜管根部应力集中。",
      "潜在失效后果 (客户/后工序)": "对后工序： 振动试验失败。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品通常较重，若无独立固定支架，仅靠两根自带的铜管“悬空”支撑，铜管根部（特别是经过供应商二次焊接热影响区）变软，极易断裂。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "18",
      "零件名称": "压缩机",
      "ID": "1",
      "功能要求": "压缩机运行 (CAJZ2432PBR)",
      "潜在失效模式": "排气温度过高 (>120°C)",
      "潜在失效后果 (客户/后工序)": "1. 润滑油碳化导致压缩机卡死\n2. 制冷量急剧衰减\n3. 实验样品温度失控",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. R454C 高绝热指数特性\n2. 单级压缩压比过大\n3. 回气冷却不足",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 系统热平衡计算\n2. 样机型式试验",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "19",
      "零件名称": "",
      "ID": "2",
      "功能要求": "减震系统",
      "潜在失效模式": "振动过大 (传递至NMR探头)",
      "潜在失效后果 (客户/后工序)": "1. NMR图谱产生边带/噪声 (核心失效)\n2. 铜管疲劳断裂\n3. 客户投诉",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 实施双级悬浮减震设计\n2.在排气管与探头连接处增加隔振设计，减少压缩机振动对探头的影响",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "手感振动",
      "可探测度 (D)": "7",
      "RPN": "315",
      "建议改进措施 (控制/预防)": "1、进行模态分析，避开50/60Hz共振点\n2、通过整机测试确定振动指标，调试时增加振动仪测试项",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "54",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "20",
      "零件名称": "",
      "ID": "3",
      "功能要求": "电气系统",
      "潜在失效模式": "电磁干扰 (EMI)",
      "潜在失效后果 (客户/后工序)": "1. NMR信号信噪比降低\n2. 干扰其他精密仪器",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 压缩机无变频器/滤波器\n2. 接地不良",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. EMC 测试",
      "可探测度 (D)": "3",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "通过实验确认压缩机的安全安装距离",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "21",
      "零件名称": "制冷系统",
      "ID": "1",
      "功能要求": "防尘滤网",
      "潜在失效模式": "滤网严重堵塞且无法清洗",
      "潜在失效后果 (客户/后工序)": "制冷失效",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 滤网设计在面板背面(不可拆卸)\n2. 防尘棉密度过大导致风阻过高\n3. 缺乏堵塞报警",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1.改为抽拉式滤网设计",
      "可探测度 (D)": "8",
      "RPN": "384",
      "建议改进措施 (控制/预防)": "1. 增加保养提示标签\n2.用户手册增加保养要求\n3.优化防尘棉密度",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "22",
      "零件名称": "",
      "ID": "2",
      "功能要求": "散热风道",
      "潜在失效模式": "压缩机过热保护)",
      "潜在失效后果 (客户/后工序)": "设备频繁停机；压缩机寿命缩短",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1. 压缩机位于热风区(冷凝器出风口)\n2. 缺乏独立的压缩机进风道",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1. 环境温度40℃",
      "可探测度 (D)": "3",
      "RPN": "126",
      "建议改进措施 (控制/预防)": "与供应商沟通确定压缩机的运行温度上限，增加过热保护功能，",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "42",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "23",
      "零件名称": "",
      "ID": "3",
      "功能要求": "冷凝器安装",
      "潜在失效模式": "风切噪音大",
      "潜在失效后果 (客户/后工序)": "噪音超标，干扰NMR实验室环境",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "1. 面板进风槽开孔率不足(<60%)\n2. 风扇距离面板过近(<10mm)产生风切声",
      "发生频次 (O)": "7",
      "现行设计控制 (预防/探测)": "1. 噪音测试",
      "可探测度 (D)": "2",
      "RPN": "70",
      "建议改进措施 (控制/预防)": "根据噪音测试结果确定是否需要对风槽开孔率进行优化",
      "措施后 S": "5",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "20",
      "责任人": "李坤",
      "计划完成时间": "2026-05-30 00:00:00"
    },
    {
      "__excel_row__": "24",
      "零件名称": "",
      "ID": "4",
      "功能要求": "风扇电气",
      "潜在失效模式": "线缆被扇叶割断",
      "潜在失效后果 (客户/后工序)": "风扇短路/停转；电气安全隐患",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 缺乏专用理线槽\n2. 依靠卡扣固定，线缆由于振动松脱",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 风扇增加保护罩\n2.规范线缆走向，避开风扇",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "25",
      "零件名称": "控制系统",
      "ID": "1",
      "功能要求": "0档停机逻辑",
      "潜在失效模式": "液击风险 (Liquid Hammer)",
      "潜在失效后果 (客户/后工序)": "系统损坏： 0档同时断电，未做“抽空”处理。停机期间冷媒迁移至压缩机，下次启动瞬间打碎阀片。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "设计逻辑缺陷：直接切断继电器，未执行 Pump-down 程序。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "有气液分离器，无液击风险",
      "可探测度 (D)": "8",
      "RPN": "336",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-02-12 00:00:00"
    },
    {
      "__excel_row__": "26",
      "零件名称": "",
      "ID": "2",
      "功能要求": "启动时序 (0档-12档)",
      "潜在失效模式": "带液启动 (Liquid Floodback)",
      "潜在失效后果 (客户/后工序)": "系统：逻辑设定“1028阀先开，5S后开压缩机”。停机期间高压侧液体灌入低压侧，压缩机启动瞬间负荷极大，且有液击风险。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 启动逻辑顺序不当（先供液后启动）。2. 5S延时导致液体积聚。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "有气液分离器，无液击风险",
      "可探测度 (D)": "7",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-02-12 00:00:00"
    },
    {
      "__excel_row__": "27",
      "零件名称": "",
      "ID": "3",
      "功能要求": "外气路切换 (VX3244)",
      "潜在失效模式": "流路堵死  换热器冻结",
      "潜在失效后果 (客户/后工序)": "系统：切换瞬间若VX3244卡死或两端截止，外气流中断。压缩机仍全速制冷(-40℃)，导致换热器瞬间结冰堵死甚至冻裂。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 气路阀切换存在“死区(Dead zone)”。2. 阀体机械故障。",
      "发生频次 (O)": "4",
      "现行设计控制 (预防/探测)": "探测：排气温度异常(过低)。",
      "可探测度 (D)": "5",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "1. 增加“防冻结保护”：若检测到外气路流量中断，强制停机。",
      "措施后 S": "6",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "28",
      "零件名称": "",
      "ID": "4",
      "功能要求": "冷媒阀控制 (10282A6)",
      "潜在失效模式": "未正常启动或未完全启动",
      "潜在失效后果 (客户/后工序)": "压缩机制冷效果达不到预期，影响变温性能",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 阀体内杂质卡住阀芯。2. 阀芯弹簧疲劳。3继电器损坏",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "出气口温度监测",
      "可探测度 (D)": "3",
      "RPN": "90",
      "建议改进措施 (控制/预防)": "增加出气口温度长期未达到指标后进行报警",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "1",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "29",
      "零件名称": "",
      "ID": "5",
      "功能要求": "通信上位机 (422)",
      "潜在失效模式": "远程指令丢失  死机",
      "潜在失效后果 (客户/后工序)": "功能：上位机死机或通讯线断开，板卡保持在“最后一次功率”持续死跑。若工况变化可能导致设备损坏。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 422通讯受强电干扰(EMC)。2. 协议无心跳超时机制。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "探测：通讯心跳包检测、接口增加磁隔离。",
      "可探测度 (D)": "4",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "1. 增加“通讯超时保护”：若30秒无心跳指令，自动切回0档(执行Pump Down)或安全模式。2. 。",
      "措施后 S": "6",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "30",
      "零件名称": "",
      "ID": "6",
      "功能要求": "高压保护 (传感器)",
      "潜在失效模式": "读数卡死 (传感器失效)",
      "潜在失效后果 (客户/后工序)": "安全：传感器损坏输出固定电压（如2.5V），实际压力已超标。压缩机未停机，导致安全阀起跳或爆炸。",
      "严重度 (S)": "10",
      "潜在失效起因/机理": "1. 传感器ADC电路受干扰。2. 传感器内部断路短路。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "串联机械式高压开关直接切断接触器线圈。",
      "可探测度 (D)": "1",
      "RPN": "10",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "10",
      "措施后 O": "1",
      "措施后 D": "1",
      "措施后 RPN": "10",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "31",
      "零件名称": "",
      "ID": "7",
      "功能要求": "继电器输出 (220V)",
      "潜在失效模式": "触点粘连 (Stuck ON)",
      "潜在失效后果 (客户/后工序)": "安全：切到0档或报警时，继电器触点熔焊粘连，压缩机无法停机。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 感性负载反向电动势拉弧。2. 继电器选型余量不足。",
      "发生频次 (O)": "7",
      "现行设计控制 (预防/探测)": "探测：继电器失效，一致处于短路",
      "可探测度 (D)": "1",
      "RPN": "63",
      "建议改进措施 (控制/预防)": "额外增加交流接触器",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "1",
      "措施后 RPN": "18",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "32",
      "零件名称": "",
      "ID": "8",
      "功能要求": "板卡供电 (24V)",
      "潜在失效模式": "电压跌落 (Brownout)",
      "潜在失效后果 (客户/后工序)": "系统：VX3244和1028同时动作拉低24V电压，导致MCU复位或继电器吸合不紧打火。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1. 电源功率余量不足。2. 线圈浪涌电流叠加。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "探测：电压监测。\n1. 电源功率按峰值负载1.5倍配置。2. MCU增加“分时启动”逻辑：避免多个大功率继电器在同一毫秒内动作。",
      "可探测度 (D)": "1",
      "RPN": "7",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "33",
      "零件名称": "氮气供应系统",
      "ID": "1",
      "功能要求": "主体组件-真空腔体",
      "潜在失效模式": "真空丧失 (漏气)",
      "潜在失效后果 (客户/后工序)": "后工序：装配测试时发现外壁结霜/出汗。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 焊缝存在微裂纹或气孔。",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 氦质谱检漏仪检漏。",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "34",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "客户：制冷效率急剧下降，液氮消耗量激增，样品无法降温。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. O圈密封处密封面粗糙度不足或O圈低温脆化。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "2. 选用氟橡胶O圈。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "35",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "2. 关键密封位采用双O圈+抽空槽设计。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "36",
      "零件名称": "",
      "ID": "2",
      "功能要求": "排气管组件-波纹管",
      "潜在失效模式": "波纹管疲劳破裂/穿孔",
      "潜在失效后果 (客户/后工序)": "后工序：调试时发现漏气。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 波纹管壁厚不均。",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 内管选用316L材质。",
      "可探测度 (D)": "3",
      "RPN": "108",
      "建议改进措施 (控制/预防)": "来料增加氦质谱抽真空漏率检测",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "54",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "37",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "客户：低温氮气泄漏到实验室环境（窒息风险），系统彻底失效。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. 安装或运输过程中弯折过度。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "38",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "",
      "严重度 (S)": "",
      "潜在失效起因/机理": "3. 冷热交替导致金属疲劳。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "39",
      "零件名称": "",
      "ID": "3",
      "功能要求": "内部连接-紫铜管与特氟龙件",
      "潜在失效模式": "连接处冷缩泄漏",
      "潜在失效后果 (客户/后工序)": "后工序：常温检漏通过，但低温测试时内部串气。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "特氟龙(PTFE)收缩率远大于铜，低温下配合间隙变大导致密封失效。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "接触面锥形设计，冷气无法直接接触特氟龙件\n增加O圈密封",
      "可探测度 (D)": "8",
      "RPN": "336",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "4",
      "措施后 RPN": "56",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "40",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "客户：换热模式下，氮气未完全流经盘管即短路排出，制冷温度达不到极低温。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "1. 更改设计：在连接处增加特制碟形弹簧(Belleville Washer)补偿冷缩。（考虑是否有必要）",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "41",
      "零件名称": "",
      "ID": "4",
      "功能要求": "换热盘管 (紫铜)",
      "潜在失效模式": "盘管内部冰堵",
      "潜在失效后果 (客户/后工序)": "客户：气流受阻，压力升高，无法制冷。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "进气口输入的氮气纯度不够，含有水汽，在低温下结冰堵塞管路。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "盘管管径设计足够余量，避免过细导致易堵。",
      "可探测度 (D)": "8",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "5",
      "措施后 RPN": "70",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "42",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "自然放置时，输入与输出口增加与空气的隔离装置",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "43",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "要求输入高纯氮气（说明书）。",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "44",
      "零件名称": "",
      "ID": "5",
      "功能要求": "加热棒",
      "潜在失效模式": "加热棒干烧/过热",
      "潜在失效后果 (客户/后工序)": "客户：加热棒烧断，无法使用蒸发模式；严重时引发火灾或破坏液氮罐内部结构。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "液氮耗尽后，传感器未及时反馈或控制系统失灵，加热棒持续工作。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "依靠PT100监测液位。",
      "可探测度 (D)": "2",
      "RPN": "18",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "46",
      "零件名称": "",
      "ID": "6",
      "功能要求": "自制球阀 (特氟龙+球体)",
      "潜在失效模式": "阀门无法关闭/卡死",
      "潜在失效后果 (客户/后工序)": "客户：无法切换模式，或关闭不严导致漏气。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 特氟龙在低温下变硬变形。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "简单的尺寸公差控制。",
      "可探测度 (D)": "5",
      "RPN": "150",
      "建议改进措施 (控制/预防)": "2. 进行低温启闭寿命测试（>500次）。",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "36",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "47",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. 机械结构公差设计不合理，热胀冷缩导致抱死。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "用户手册增加球阀的操作规范",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "48",
      "零件名称": "",
      "ID": "7",
      "功能要求": "电气航插",
      "潜在失效模式": "密封失效/短路",
      "潜在失效后果 (客户/后工序)": "后工序：抽真空失败。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "主体真空泄露导致低温传输，航插焊接处有冷凝水",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "选用气密性航插。",
      "可探测度 (D)": "2",
      "RPN": "42",
      "建议改进措施 (控制/预防)": "焊接完之后使用703硅胶进行密封",
      "措施后 S": "7",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "14",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "49",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "客户：真空度丧失，或传感器信号干扰。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "50",
      "零件名称": "",
      "ID": "8",
      "功能要求": "排气管-绝热层 (麦拉膜)",
      "潜在失效模式": "热短路 (接触外壁)",
      "潜在失效后果 (客户/后工序)": "后工序：外管结霜。",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "隔热环(G10)间距过大，麦拉膜松散接触到外管壁。\n隔热环移位导致内外壁接触",
      "发生频次 (O)": "4",
      "现行设计控制 (预防/探测)": "G10隔热环支撑。",
      "可探测度 (D)": "5",
      "RPN": "100",
      "建议改进措施 (控制/预防)": "1.优化G10环厚度，防止倾倒",
      "措施后 S": "5",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "30",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "51",
      "零件名称": "",
      "ID": "",
      "功能要求": "",
      "潜在失效模式": "",
      "潜在失效后果 (客户/后工序)": "客户：排气温度过高，冷损大。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "2. 增加麦拉膜缠绕张力控制标准。",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "零件名称": "压缩机排气管",
      "ID": "1",
      "功能要求": "磁场兼容性 (无磁干扰)",
      "潜在失效模式": "磁化率超标 (产生磁干扰)",
      "潜在失效后果 (客户/后工序)": "客户: 匀场困难，谱线分裂，无法采集数据 。后工序: 装配测试时发现磁场畸变，需拆解重做。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 材质不纯 (含铁镍杂质)",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "1. 规定材料牌号 (SUS304)",
      "可探测度 (D)": "2",
      "RPN": "18",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "3",
      "零件名称": "压缩机排气管",
      "ID": "2",
      "功能要求": "换热效率 (高效冷却)",
      "潜在失效模式": "热交换性能低 (短路或死区)",
      "潜在失效后果 (客户/后工序)": "客户: 样品温度降不下去，温控不稳定 。后工序: 系统调试时PID参数难以整定。",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "1. 安装后螺旋槽与外壁间隙过大，空气未安装预定通道流通，换热面积不足，换热不充分",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "通过公差设计保证间隙在0.03mm以内",
      "可探测度 (D)": "2",
      "RPN": "30",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "4",
      "零件名称": "压缩机排气管",
      "ID": "3",
      "功能要求": "冷媒传输 (无泄漏)",
      "潜在失效模式": "泄漏 (焊缝开裂)",
      "潜在失效后果 (客户/后工序)": "客户: 压缩机不制冷",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 铜管与毛细管壁厚差异大，焊接熔深难控制。2. 振动导致热影响区疲劳断裂。3. 异种金属焊接缺陷。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1.设计采用插接台阶结构，保证焊接两端的壁厚一致\n2.毛细管采用螺旋结构，释放应力\n3. 压力测试。",
      "可探测度 (D)": "3",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "增加管路的设计应力应变验证测试",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "张衡阳",
      "计划完成时间": "2026-05-30 00:00:00"
    },
    {
      "__excel_row__": "5",
      "零件名称": "压缩机排气管",
      "ID": "4",
      "功能要求": "冷媒传输 (无堵塞)",
      "潜在失效模式": "冰堵或脏堵",
      "潜在失效后果 (客户/后工序)": "客户: 制冷失效，压缩机过热保护 。+1后工序: 抽真空时间极长，无法达到背景真空度。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 焊接过程产生的氧化皮落入管内。2. 干燥过滤器选型过小。\n3.真空未抽到指定的真空度\n4.内部结构件脏污",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. 充氮保护焊。",
      "可探测度 (D)": "6",
      "RPN": "240",
      "建议改进措施 (控制/预防)": "1. 设计/工艺: 严格定义充氮保护焊接流程参数 。\n2.明确真空度指标要求\n3..图纸明确清洁度要求，来料检验时对清洁度进行重点检验，焊接前内部增加清洗焊接\n4.对过滤器型号进行优化选型",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "4",
      "措施后 RPN": "64",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "6",
      "零件名称": "压缩机排气管",
      "ID": "5",
      "功能要求": "振动控制 (低振动传递)",
      "潜在失效模式": "振动过大 (气流啸叫)",
      "潜在失效后果 (客户/后工序)": "客户: NMR谱图出现边带 (Sidebands)，信噪比差 。后工序: 探头与制冷机耦合困难。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1.冷媒流动转弯处引起冲击振动\n2.排气管传递压缩机振动。\n3. 冷媒两相流脉动 (液击)。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1. 样机测试。\n2.压缩机前端增加一个气液分离器",
      "可探测度 (D)": "7",
      "RPN": "294",
      "建议改进措施 (控制/预防)": "1. 设计优化: 优化冷媒传输通道的转弯半径 。\n2. 流体设计: 优化毛细管长度和管径。 \n3. 仿真: 进行模态分析，避开压缩机频率。\n4.蒸发器到探头接口增加隔振",
      "措施后 S": "7",
      "措施后 O": "3",
      "措施后 D": "4",
      "措施后 RPN": "84",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "7",
      "零件名称": "压缩机排气管",
      "ID": "6",
      "功能要求": "绝热性能 (防止热漏)",
      "潜在失效模式": "冷量耗散 / 结露",
      "潜在失效后果 (客户/后工序)": "客户: 制冷效率低，探头外部结霜",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 蒸发器与外部支架之间缺乏有效热断桥。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. 在蒸发器与外部之间填充保温棉。\n2.对蒸发器末端连接结构进行下沉设计，减小接触面积",
      "可探测度 (D)": "5",
      "RPN": "150",
      "建议改进措施 (控制/预防)": "1.增加隔热环，材料采用低热导率材料 (如 G10 或 PEEK) 。\n2.优化蒸发器尺寸，增加空气气隙，在蒸发器外侧包裹麦拉膜",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "36",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "8",
      "零件名称": "气液分离器",
      "ID": "1",
      "功能要求": "气液分离匹配：选型需匹配系统工况",
      "潜在失效模式": "分离失效 (液击)",
      "潜在失效后果 (客户/后工序)": "对客户： 压缩机阀片断裂。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "选型失误",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "1.建立选型规范： 强制要求按“系统最大充注量 x 70%”作为最小容积标准，而非按匹数估算。",
      "可探测度 (D)": "5",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "规范冷媒的充注工艺，确保充注量不会导致带液",
      "措施后 S": "8",
      "措施后 O": "1",
      "措施后 D": "3",
      "措施后 RPN": "24",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "9",
      "零件名称": "气液分离器",
      "ID": "1",
      "功能要求": "气液分离匹配：选型需匹配系统工况",
      "潜在失效模式": "标准品容积或流速不匹配导致带液。",
      "潜在失效后果 (客户/后工序)": "对后工序： 测试噪音大。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "仅按接口尺寸选型，未校核标准品的“有效容积”是否覆盖本系统的最大充注量（特别是在低温制热除霜工况）。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "11",
      "零件名称": "",
      "ID": "2",
      "功能要求": "结构强度：耐压与密封。",
      "潜在失效模式": "本体泄漏 (供应商焊缝)",
      "潜在失效后果 (客户/后工序)": "对客户： 冷媒泄漏。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "供应商工艺波动",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "1、选用具有UL/CE认证的一线品牌。\n2、供应商使用隔断包装，保护铜管接口不被挤压。\n3、供应商出厂前100%检漏。",
      "可探测度 (D)": "2",
      "RPN": "16",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "12",
      "零件名称": "",
      "ID": "2",
      "功能要求": "结构强度：耐压与密封。",
      "潜在失效模式": "铜接口与钢壳体连接处泄漏。",
      "潜在失效后果 (客户/后工序)": "对后工序： 气密测试失败。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品的“铜-钢”转接焊缝质量不稳定；或在运输过程中铜管受撞击导致根部裂纹。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "14",
      "零件名称": "",
      "ID": "3",
      "功能要求": "连接接口：与系统管路连接",
      "潜在失效模式": "装配焊接泄漏",
      "潜在失效后果 (客户/后工序)": "对客户： 慢性泄漏。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "管径配合公差大：",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "根据标准品实测尺寸，定制配管的扩口/缩口模具，确保“插接”间隙在0.05-0.15mm最佳钎焊范围。",
      "可探测度 (D)": "2",
      "RPN": "28",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "15",
      "零件名称": "",
      "ID": "3",
      "功能要求": "连接接口：与系统管路连接",
      "潜在失效模式": "在线生产时焊接不良。",
      "潜在失效后果 (客户/后工序)": "对后工序： 补焊返工。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品的铜接口公差范围（如+/-0.1mm）与自制配管公差叠加，导致间隙过大，焊料无法填缝。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "配管设计限位台阶，防止插入过深顶到分离器内部结构。\n4、焊接后使用氮气检漏。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "16",
      "零件名称": "",
      "ID": "4",
      "功能要求": "抗振性能：防止疲劳断裂。",
      "潜在失效模式": "铜接口根部断裂",
      "潜在失效后果 (客户/后工序)": "对客户： 突然断裂泄漏。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "安装方式错误：",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "探测： 振动试验。\n1. 固定： 设计底座，将罐体刚性固定在底盘上，防止悬空安装。",
      "可探测度 (D)": "3",
      "RPN": "24",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "17",
      "零件名称": "",
      "ID": "4",
      "功能要求": "抗振性能：防止疲劳断裂。",
      "潜在失效模式": "运行振动导致铜管根部应力集中。",
      "潜在失效后果 (客户/后工序)": "对后工序： 振动试验失败。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "标准品通常较重，若无独立固定支架，仅靠两根自带的铜管“悬空”支撑，铜管根部（特别是经过供应商二次焊接热影响区）变软，极易断裂。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "18",
      "零件名称": "压缩机",
      "ID": "1",
      "功能要求": "压缩机运行 (CAJZ2432PBR)",
      "潜在失效模式": "排气温度过高 (>120°C)",
      "潜在失效后果 (客户/后工序)": "1. 润滑油碳化导致压缩机卡死\n2. 制冷量急剧衰减\n3. 实验样品温度失控",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. R454C 高绝热指数特性\n2. 单级压缩压比过大\n3. 回气冷却不足",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 系统热平衡计算\n2. 样机型式试验",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "19",
      "零件名称": "压缩机",
      "ID": "2",
      "功能要求": "减震系统",
      "潜在失效模式": "振动过大 (传递至NMR探头)",
      "潜在失效后果 (客户/后工序)": "1. NMR图谱产生边带/噪声 (核心失效)\n2. 铜管疲劳断裂\n3. 客户投诉",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 实施双级悬浮减震设计\n2.在排气管与探头连接处增加隔振设计，减少压缩机振动对探头的影响",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "手感振动",
      "可探测度 (D)": "7",
      "RPN": "315",
      "建议改进措施 (控制/预防)": "1、进行模态分析，避开50/60Hz共振点\n2、通过整机测试确定振动指标，调试时增加振动仪测试项",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "54",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "20",
      "零件名称": "压缩机",
      "ID": "3",
      "功能要求": "电气系统",
      "潜在失效模式": "电磁干扰 (EMI)",
      "潜在失效后果 (客户/后工序)": "1. NMR信号信噪比降低\n2. 干扰其他精密仪器",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 压缩机无变频器/滤波器\n2. 接地不良",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "1. EMC 测试",
      "可探测度 (D)": "3",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "通过实验确认压缩机的安全安装距离",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "21",
      "零件名称": "制冷系统",
      "ID": "1",
      "功能要求": "防尘滤网",
      "潜在失效模式": "滤网严重堵塞且无法清洗",
      "潜在失效后果 (客户/后工序)": "制冷失效",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 滤网设计在面板背面(不可拆卸)\n2. 防尘棉密度过大导致风阻过高\n3. 缺乏堵塞报警",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1.改为抽拉式滤网设计",
      "可探测度 (D)": "8",
      "RPN": "384",
      "建议改进措施 (控制/预防)": "1. 增加保养提示标签\n2.用户手册增加保养要求\n3.优化防尘棉密度",
      "措施后 S": "8",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "32",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "22",
      "零件名称": "制冷系统",
      "ID": "2",
      "功能要求": "散热风道",
      "潜在失效模式": "压缩机过热保护)",
      "潜在失效后果 (客户/后工序)": "设备频繁停机；压缩机寿命缩短",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1. 压缩机位于热风区(冷凝器出风口)\n2. 缺乏独立的压缩机进风道",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "1. 环境温度40℃",
      "可探测度 (D)": "3",
      "RPN": "126",
      "建议改进措施 (控制/预防)": "与供应商沟通确定压缩机的运行温度上限，增加过热保护功能，",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "42",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "23",
      "零件名称": "制冷系统",
      "ID": "3",
      "功能要求": "冷凝器安装",
      "潜在失效模式": "风切噪音大",
      "潜在失效后果 (客户/后工序)": "噪音超标，干扰NMR实验室环境",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "1. 面板进风槽开孔率不足(<60%)\n2. 风扇距离面板过近(<10mm)产生风切声",
      "发生频次 (O)": "7",
      "现行设计控制 (预防/探测)": "1. 噪音测试",
      "可探测度 (D)": "2",
      "RPN": "70",
      "建议改进措施 (控制/预防)": "根据噪音测试结果确定是否需要对风槽开孔率进行优化",
      "措施后 S": "5",
      "措施后 O": "2",
      "措施后 D": "2",
      "措施后 RPN": "20",
      "责任人": "李坤",
      "计划完成时间": "2026-05-30 00:00:00"
    },
    {
      "__excel_row__": "24",
      "零件名称": "制冷系统",
      "ID": "4",
      "功能要求": "风扇电气",
      "潜在失效模式": "线缆被扇叶割断",
      "潜在失效后果 (客户/后工序)": "风扇短路/停转；电气安全隐患",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 缺乏专用理线槽\n2. 依靠卡扣固定，线缆由于振动松脱",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 风扇增加保护罩\n2.规范线缆走向，避开风扇",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "25",
      "零件名称": "控制系统",
      "ID": "1",
      "功能要求": "0档停机逻辑",
      "潜在失效模式": "液击风险 (Liquid Hammer)",
      "潜在失效后果 (客户/后工序)": "系统损坏： 0档同时断电，未做“抽空”处理。停机期间冷媒迁移至压缩机，下次启动瞬间打碎阀片。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "设计逻辑缺陷：直接切断继电器，未执行 Pump-down 程序。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "有气液分离器，无液击风险",
      "可探测度 (D)": "8",
      "RPN": "336",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-02-12 00:00:00"
    },
    {
      "__excel_row__": "26",
      "零件名称": "控制系统",
      "ID": "2",
      "功能要求": "启动时序 (0档-12档)",
      "潜在失效模式": "带液启动 (Liquid Floodback)",
      "潜在失效后果 (客户/后工序)": "系统：逻辑设定“1028阀先开，5S后开压缩机”。停机期间高压侧液体灌入低压侧，压缩机启动瞬间负荷极大，且有液击风险。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 启动逻辑顺序不当（先供液后启动）。2. 5S延时导致液体积聚。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "有气液分离器，无液击风险",
      "可探测度 (D)": "7",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-02-12 00:00:00"
    },
    {
      "__excel_row__": "27",
      "零件名称": "控制系统",
      "ID": "3",
      "功能要求": "外气路切换 (VX3244)",
      "潜在失效模式": "流路堵死  换热器冻结",
      "潜在失效后果 (客户/后工序)": "系统：切换瞬间若VX3244卡死或两端截止，外气流中断。压缩机仍全速制冷(-40℃)，导致换热器瞬间结冰堵死甚至冻裂。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 气路阀切换存在“死区(Dead zone)”。2. 阀体机械故障。",
      "发生频次 (O)": "4",
      "现行设计控制 (预防/探测)": "探测：排气温度异常(过低)。",
      "可探测度 (D)": "5",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "1. 增加“防冻结保护”：若检测到外气路流量中断，强制停机。",
      "措施后 S": "6",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "28",
      "零件名称": "控制系统",
      "ID": "4",
      "功能要求": "冷媒阀控制 (10282A6)",
      "潜在失效模式": "未正常启动或未完全启动",
      "潜在失效后果 (客户/后工序)": "压缩机制冷效果达不到预期，影响变温性能",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 阀体内杂质卡住阀芯。2. 阀芯弹簧疲劳。3继电器损坏",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "出气口温度监测",
      "可探测度 (D)": "3",
      "RPN": "90",
      "建议改进措施 (控制/预防)": "增加出气口温度长期未达到指标后进行报警",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "1",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "29",
      "零件名称": "控制系统",
      "ID": "5",
      "功能要求": "通信上位机 (422)",
      "潜在失效模式": "远程指令丢失  死机",
      "潜在失效后果 (客户/后工序)": "功能：上位机死机或通讯线断开，板卡保持在“最后一次功率”持续死跑。若工况变化可能导致设备损坏。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 422通讯受强电干扰(EMC)。2. 协议无心跳超时机制。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "探测：通讯心跳包检测、接口增加磁隔离。",
      "可探测度 (D)": "4",
      "RPN": "120",
      "建议改进措施 (控制/预防)": "1. 增加“通讯超时保护”：若30秒无心跳指令，自动切回0档(执行Pump Down)或安全模式。2. 。",
      "措施后 S": "6",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "12",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "30",
      "零件名称": "控制系统",
      "ID": "6",
      "功能要求": "高压保护 (传感器)",
      "潜在失效模式": "读数卡死 (传感器失效)",
      "潜在失效后果 (客户/后工序)": "安全：传感器损坏输出固定电压（如2.5V），实际压力已超标。压缩机未停机，导致安全阀起跳或爆炸。",
      "严重度 (S)": "10",
      "潜在失效起因/机理": "1. 传感器ADC电路受干扰。2. 传感器内部断路短路。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "串联机械式高压开关直接切断接触器线圈。",
      "可探测度 (D)": "1",
      "RPN": "10",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "10",
      "措施后 O": "1",
      "措施后 D": "1",
      "措施后 RPN": "10",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "31",
      "零件名称": "控制系统",
      "ID": "7",
      "功能要求": "继电器输出 (220V)",
      "潜在失效模式": "触点粘连 (Stuck ON)",
      "潜在失效后果 (客户/后工序)": "安全：切到0档或报警时，继电器触点熔焊粘连，压缩机无法停机。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 感性负载反向电动势拉弧。2. 继电器选型余量不足。",
      "发生频次 (O)": "7",
      "现行设计控制 (预防/探测)": "探测：继电器失效，一致处于短路",
      "可探测度 (D)": "1",
      "RPN": "63",
      "建议改进措施 (控制/预防)": "额外增加交流接触器",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "1",
      "措施后 RPN": "18",
      "责任人": "盛飞洋",
      "计划完成时间": "2026-03-30 00:00:00"
    },
    {
      "__excel_row__": "32",
      "零件名称": "控制系统",
      "ID": "8",
      "功能要求": "板卡供电 (24V)",
      "潜在失效模式": "电压跌落 (Brownout)",
      "潜在失效后果 (客户/后工序)": "系统：VX3244和1028同时动作拉低24V电压，导致MCU复位或继电器吸合不紧打火。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "1. 电源功率余量不足。2. 线圈浪涌电流叠加。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "探测：电压监测。\n1. 电源功率按峰值负载1.5倍配置。2. MCU增加“分时启动”逻辑：避免多个大功率继电器在同一毫秒内动作。",
      "可探测度 (D)": "1",
      "RPN": "7",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "33",
      "零件名称": "氮气供应系统",
      "ID": "1",
      "功能要求": "主体组件-真空腔体",
      "潜在失效模式": "真空丧失 (漏气)",
      "潜在失效后果 (客户/后工序)": "后工序：装配测试时发现外壁结霜/出汗。",
      "严重度 (S)": "8",
      "潜在失效起因/机理": "1. 焊缝存在微裂纹或气孔。",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 氦质谱检漏仪检漏。",
      "可探测度 (D)": "2",
      "RPN": "32",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "34",
      "零件名称": "氮气供应系统",
      "ID": "1",
      "功能要求": "主体组件-真空腔体",
      "潜在失效模式": "真空丧失 (漏气)",
      "潜在失效后果 (客户/后工序)": "客户：制冷效率急剧下降，液氮消耗量激增，样品无法降温。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. O圈密封处密封面粗糙度不足或O圈低温脆化。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "2. 选用氟橡胶O圈。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "35",
      "零件名称": "氮气供应系统",
      "ID": "1",
      "功能要求": "主体组件-真空腔体",
      "潜在失效模式": "真空丧失 (漏气)",
      "潜在失效后果 (客户/后工序)": "客户：制冷效率急剧下降，液氮消耗量激增，样品无法降温。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. O圈密封处密封面粗糙度不足或O圈低温脆化。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "2. 关键密封位采用双O圈+抽空槽设计。",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "36",
      "零件名称": "氮气供应系统",
      "ID": "2",
      "功能要求": "排气管组件-波纹管",
      "潜在失效模式": "波纹管疲劳破裂/穿孔",
      "潜在失效后果 (客户/后工序)": "后工序：调试时发现漏气。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "1. 波纹管壁厚不均。",
      "发生频次 (O)": "2",
      "现行设计控制 (预防/探测)": "1. 内管选用316L材质。",
      "可探测度 (D)": "3",
      "RPN": "108",
      "建议改进措施 (控制/预防)": "来料增加氦质谱抽真空漏率检测",
      "措施后 S": "9",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "54",
      "责任人": "李坤",
      "计划完成时间": "2026-06-30 00:00:00"
    },
    {
      "__excel_row__": "37",
      "零件名称": "氮气供应系统",
      "ID": "2",
      "功能要求": "排气管组件-波纹管",
      "潜在失效模式": "波纹管疲劳破裂/穿孔",
      "潜在失效后果 (客户/后工序)": "客户：低温氮气泄漏到实验室环境（窒息风险），系统彻底失效。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "2. 安装或运输过程中弯折过度。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "38",
      "零件名称": "氮气供应系统",
      "ID": "2",
      "功能要求": "排气管组件-波纹管",
      "潜在失效模式": "波纹管疲劳破裂/穿孔",
      "潜在失效后果 (客户/后工序)": "客户：低温氮气泄漏到实验室环境（窒息风险），系统彻底失效。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "3. 冷热交替导致金属疲劳。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "39",
      "零件名称": "氮气供应系统",
      "ID": "3",
      "功能要求": "内部连接-紫铜管与特氟龙件",
      "潜在失效模式": "连接处冷缩泄漏",
      "潜在失效后果 (客户/后工序)": "后工序：常温检漏通过，但低温测试时内部串气。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "特氟龙(PTFE)收缩率远大于铜，低温下配合间隙变大导致密封失效。",
      "发生频次 (O)": "6",
      "现行设计控制 (预防/探测)": "接触面锥形设计，冷气无法直接接触特氟龙件\n增加O圈密封",
      "可探测度 (D)": "8",
      "RPN": "336",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "4",
      "措施后 RPN": "56",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "40",
      "零件名称": "氮气供应系统",
      "ID": "3",
      "功能要求": "内部连接-紫铜管与特氟龙件",
      "潜在失效模式": "连接处冷缩泄漏",
      "潜在失效后果 (客户/后工序)": "客户：换热模式下，氮气未完全流经盘管即短路排出，制冷温度达不到极低温。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "1. 更改设计：在连接处增加特制碟形弹簧(Belleville Washer)补偿冷缩。（考虑是否有必要）",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "41",
      "零件名称": "氮气供应系统",
      "ID": "4",
      "功能要求": "换热盘管 (紫铜)",
      "潜在失效模式": "盘管内部冰堵",
      "潜在失效后果 (客户/后工序)": "客户：气流受阻，压力升高，无法制冷。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "进气口输入的氮气纯度不够，含有水汽，在低温下结冰堵塞管路。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "盘管管径设计足够余量，避免过细导致易堵。",
      "可探测度 (D)": "8",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "7",
      "措施后 O": "2",
      "措施后 D": "5",
      "措施后 RPN": "70",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "42",
      "零件名称": "氮气供应系统",
      "ID": "4",
      "功能要求": "换热盘管 (紫铜)",
      "潜在失效模式": "盘管内部冰堵",
      "潜在失效后果 (客户/后工序)": "客户：气流受阻，压力升高，无法制冷。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "进气口输入的氮气纯度不够，含有水汽，在低温下结冰堵塞管路。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "盘管管径设计足够余量，避免过细导致易堵。",
      "可探测度 (D)": "8",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "自然放置时，输入与输出口增加与空气的隔离装置",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "43",
      "零件名称": "氮气供应系统",
      "ID": "4",
      "功能要求": "换热盘管 (紫铜)",
      "潜在失效模式": "盘管内部冰堵",
      "潜在失效后果 (客户/后工序)": "客户：气流受阻，压力升高，无法制冷。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "进气口输入的氮气纯度不够，含有水汽，在低温下结冰堵塞管路。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "盘管管径设计足够余量，避免过细导致易堵。",
      "可探测度 (D)": "8",
      "RPN": "280",
      "建议改进措施 (控制/预防)": "要求输入高纯氮气（说明书）。",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "44",
      "零件名称": "氮气供应系统",
      "ID": "5",
      "功能要求": "加热棒",
      "潜在失效模式": "加热棒干烧/过热",
      "潜在失效后果 (客户/后工序)": "客户：加热棒烧断，无法使用蒸发模式；严重时引发火灾或破坏液氮罐内部结构。",
      "严重度 (S)": "9",
      "潜在失效起因/机理": "液氮耗尽后，传感器未及时反馈或控制系统失灵，加热棒持续工作。",
      "发生频次 (O)": "1",
      "现行设计控制 (预防/探测)": "依靠PT100监测液位。",
      "可探测度 (D)": "2",
      "RPN": "18",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "",
      "计划完成时间": ""
    },
    {
      "__excel_row__": "46",
      "零件名称": "",
      "ID": "6",
      "功能要求": "自制球阀 (特氟龙+球体)",
      "潜在失效模式": "阀门无法关闭/卡死",
      "潜在失效后果 (客户/后工序)": "客户：无法切换模式，或关闭不严导致漏气。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "1. 特氟龙在低温下变硬变形。",
      "发生频次 (O)": "5",
      "现行设计控制 (预防/探测)": "简单的尺寸公差控制。",
      "可探测度 (D)": "5",
      "RPN": "150",
      "建议改进措施 (控制/预防)": "2. 进行低温启闭寿命测试（>500次）。",
      "措施后 S": "6",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "36",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "47",
      "零件名称": "",
      "ID": "6",
      "功能要求": "自制球阀 (特氟龙+球体)",
      "潜在失效模式": "阀门无法关闭/卡死",
      "潜在失效后果 (客户/后工序)": "客户：无法切换模式，或关闭不严导致漏气。",
      "严重度 (S)": "6",
      "潜在失效起因/机理": "2. 机械结构公差设计不合理，热胀冷缩导致抱死。",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "用户手册增加球阀的操作规范",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "48",
      "零件名称": "",
      "ID": "7",
      "功能要求": "电气航插",
      "潜在失效模式": "密封失效/短路",
      "潜在失效后果 (客户/后工序)": "后工序：抽真空失败。",
      "严重度 (S)": "7",
      "潜在失效起因/机理": "主体真空泄露导致低温传输，航插焊接处有冷凝水",
      "发生频次 (O)": "3",
      "现行设计控制 (预防/探测)": "选用气密性航插。",
      "可探测度 (D)": "2",
      "RPN": "42",
      "建议改进措施 (控制/预防)": "焊接完之后使用703硅胶进行密封",
      "措施后 S": "7",
      "措施后 O": "1",
      "措施后 D": "2",
      "措施后 RPN": "14",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "49",
      "零件名称": "",
      "ID": "7",
      "功能要求": "电气航插",
      "潜在失效模式": "密封失效/短路",
      "潜在失效后果 (客户/后工序)": "客户：真空度丧失，或传感器信号干扰。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "50",
      "零件名称": "",
      "ID": "8",
      "功能要求": "排气管-绝热层 (麦拉膜)",
      "潜在失效模式": "热短路 (接触外壁)",
      "潜在失效后果 (客户/后工序)": "后工序：外管结霜。",
      "严重度 (S)": "5",
      "潜在失效起因/机理": "隔热环(G10)间距过大，麦拉膜松散接触到外管壁。\n隔热环移位导致内外壁接触",
      "发生频次 (O)": "4",
      "现行设计控制 (预防/探测)": "G10隔热环支撑。",
      "可探测度 (D)": "5",
      "RPN": "100",
      "建议改进措施 (控制/预防)": "1.优化G10环厚度，防止倾倒",
      "措施后 S": "5",
      "措施后 O": "2",
      "措施后 D": "3",
      "措施后 RPN": "30",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    },
    {
      "__excel_row__": "51",
      "零件名称": "",
      "ID": "8",
      "功能要求": "排气管-绝热层 (麦拉膜)",
      "潜在失效模式": "热短路 (接触外壁)",
      "潜在失效后果 (客户/后工序)": "客户：排气温度过高，冷损大。",
      "严重度 (S)": "",
      "潜在失效起因/机理": "",
      "发生频次 (O)": "",
      "现行设计控制 (预防/探测)": "",
      "可探测度 (D)": "",
      "RPN": "",
      "建议改进措施 (控制/预防)": "2. 增加麦拉膜缠绕张力控制标准。",
      "措施后 S": "",
      "措施后 O": "",
      "措施后 D": "",
      "措施后 RPN": "",
      "责任人": "李坤",
      "计划完成时间": "2026-04-30 00:00:00"
    }
  ],
  "continuation_rows": [
    3,
    4,
    5,
    6,
    7,
    9,
    11,
    12,
    14,
    15,
    16,
    17,
    19,
    20,
    22,
    23,
    24,
    26,
    27,
    28,
    29,
    30,
    31,
    32,
    34,
    35,
    36,
    37,
    38,
    39,
    40,
    41,
    42,
    43,
    44,
    46,
    47,
    48,
    49,
    50,
    51
  ]
}