# 进样筒

- 所属工作簿: `CAN400产品DFMEA.xlsx`
- 原始文件: `/Users/nova/code/fmea-skill/CAN400产品DFMEA.xlsx`
- 分类: `DFMEA 成品样例`
- 工作表说明: 进样筒结构、气动和转子旋转相关 DFMEA。
- 对后续开发的作用: 包含较多续行写法，适合验证表格结构化处理策略。
- 表头列数: 15
- 有效行数（含表头）: 17
- 非空数据行数（不含表头）: 16
- 续行/继承上下文行号: 3, 5, 6, 8, 9, 11, 12, 14, 16, 17

## 导出文件

- 原始 CSV: `workbooks/CAN400产品DFMEA/csv/08_进样筒.csv`
- 续行填充版 CSV: `workbooks/CAN400产品DFMEA/csv_filled/08_进样筒.csv`
- 结构化 JSON: `workbooks/CAN400产品DFMEA/json/08_进样筒.json`

## 表头

| 列序号 | 列名 |
| --- | --- |
| 1 | 子系统/组件 |
| 2 | 功能要求 |
| 3 | 潜在失效模式 |
| 4 | 失效的潜在后果（对客户或后工序的影响） |
| 5 | S |
| 6 | 潜在失效起因/机理 |
| 7 | 现行设计/过程控制措施 |
| 8 | O |
| 9 | D |
| 10 | RPN |
| 11 | 建议的预防/探测措施 |
| 12 | 改进后S |
| 13 | 改进后O |
| 14 | 改进后D |
| 15 | 改进后RPN |

## 续行填充后的完整表格

> 说明：为便于阅读，下面的表格对前导空白单元格做了“沿用上一行上下文”的填充。原始空白保留在 CSV/JSON 中。

| Excel行号 | 子系统/组件 | 功能要求 | 潜在失效模式 | 失效的潜在后果（对客户或后工序的影响） | S | 潜在失效起因/机理 | 现行设计/过程控制措施 | O | D | RPN | 建议的预防/探测措施 | 改进后S | 改进后O | 改进后D | 改进后RPN |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 2 | 整体结构件 | 处于磁场中心，不干扰主磁场 | 引入磁性杂质或材料本身带有弱磁性 | 后工序（匀场）：导致局部磁场畸变，匀场线圈无法补偿。 | 9 | 1. 零部件选型/加工误用带磁材料； | 规定使用无磁材料（图纸要求）。 | 3 | 5 | 135 | 1. 增加来料磁导率全检/抽检工序； | 9 | 1 | 2 | 18 |
| 3 | 整体结构件 | 处于磁场中心，不干扰主磁场 | 引入磁性杂质或材料本身带有弱磁性 | 客户：测试分辨率极差，甚至无法出谱。 |  | 2. 加工过程引入铁屑等磁性污染。 |  |  |  |  | 2. 增加装配前的超声波及专用无磁清洗工艺。 |  |  |  |  |
| 4 | 气动及筒体组件 | 样品管平稳下降，落至匀场线圈顶部锥孔处 | 样品管下降速度过快/直接砸底 | 后工序（探头检测）：样品管破裂导致样品泄漏，严重污染甚至损坏昂贵的探头。 | 8 | 1. 缓冲气罐气压不足或失效； | 气路设计中引入了缓冲气罐防止冲击。 | 4 | 4 | 128 | 1. 增加气压传感器实时监控气流压力，异常时GLCB触发闭锁； | 8 | 2 | 2 | 32 |
| 5 | 气动及筒体组件 | 样品管平稳下降，落至匀场线圈顶部锥孔处 | 样品管下降速度过快/直接砸底 | 客户：设备宕机，需支付高昂维修费。 |  | 2. 进样筒内壁气道漏气； |  |  |  |  | 2. 软件增加“软着陆”缓降控制算法。 |  |  |  |  |
| 6 | 气动及筒体组件 | 样品管平稳下降，落至匀场线圈顶部锥孔处 | 样品管下降速度过快/直接砸底 | 客户：设备宕机，需支付高昂维修费。 |  | 3. GLCB板卡阀门控制失效。 |  |  |  |  |  |  |  |  |  |
| 7 | 气动及筒体组件 | 样品管平稳上升与下降 | 样品管在进样筒内卡阻，无法升降 | 后工序（进样流程）：流程中断，无法将样品送达测试区。 | 7 | 1. 进样筒内壁粗糙或加工变形； | 1. 图纸要求气源洁净； | 4 | 5 | 140 | 1. 图纸明确进样筒内壁的光洁度(Ra)和直线度公差； | 7 | 2 | 3 | 42 |
| 8 | 气动及筒体组件 | 样品管平稳上升与下降 | 样品管在进样筒内卡阻，无法升降 | 客户：无法进行后续测试实验。 |  | 2. 气源不洁净导致灰尘/杂质堆积； | 2. 机加工常规公差控制。 |  |  |  | 2. 建议客户增加气源前端的精密过滤装置。 |  |  |  |  |
| 9 | 气动及筒体组件 | 样品管平稳上升与下降 | 样品管在进样筒内卡阻，无法升降 | 客户：无法进行后续测试实验。 |  | 3. 气流推力不足。 |  |  |  |  |  |  |  |  |  |
| 10 | 转子与气动组件 | 在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz) | 旋转速度不稳定，波动超出±0.1Hz | 后工序（信号采集）：自旋回波信号受调制，导致核磁谱线变宽，分辨率下降。 | 7 | 1. 气源压力波动导致驱动力不稳； | 使用自润滑材料制作转子，降低摩擦和所需气流量。 | 3 | 4 | 84 | 1. 引入光电传感器信号进行PID闭环控制，动态调节气流阀门； | 7 | 1 | 2 | 14 |
| 11 | 转子与气动组件 | 在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz) | 旋转速度不稳定，波动超出±0.1Hz | 客户：测试数据不准确，信噪比降低。 |  | 2. 转子与锥孔摩擦力变化； |  |  |  |  | 2. 增加稳压阀模块。 |  |  |  |  |
| 12 | 转子与气动组件 | 在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz) | 旋转速度不稳定，波动超出±0.1Hz | 客户：测试数据不准确，信噪比降低。 |  | 3. 气道加工一致性差。 |  |  |  |  |  |  |  |  |  |
| 13 | 转子与气动组件 | 带动样品管旋转 | 样品管完全不旋转 | 后工序（信号采集）：无旋转边带，无法平均径向磁场不均匀性。 | 8 | 1. 驱动气道堵塞； | 转子采用自润滑材料。 | 2 | 3 | 48 | 增加测速逻辑，若GLCB检测不到转速信号，提示“进样失败”报警并中止测试。 | 8 | 1 | 1 | 8 |
| 14 | 转子与气动组件 | 带动样品管旋转 | 样品管完全不旋转 | 客户：测试结果无效。 |  | 2. 转子与进样筒卡死。 |  |  |  |  |  |  |  |  |  |
| 15 | 光电系统 (传感器) | 准确探测样品管/转子位置及转速 | 传感器信号丢失或误报 | 后工序（动作执行）：GLCB接收错误信号，导致提前切断缓冲气或错误喷气。 | 8 | 1. 光纤头被灰尘遮挡； | 采用机加工光纤传输信号，避免电气干扰。 | 3 | 4 | 96 | 1. 进样筒顶部和底部的光纤探头处增加防尘结构设计； | 8 | 2 | 2 | 32 |
| 16 | 光电系统 (传感器) | 准确探测样品管/转子位置及转速 | 传感器信号丢失或误报 | 客户：可能引发“飞管”或砸碎管的安全隐患。 |  | 2. 机加工光纤内部断裂导致衰减； |  |  |  |  | 2. 软件增加防呆逻辑（如：超时未检测到信号自动切入安全状态）。 |  |  |  |  |
| 17 | 光电系统 (传感器) | 准确探测样品管/转子位置及转速 | 传感器信号丢失或误报 | 客户：可能引发“飞管”或砸碎管的安全隐患。 |  | 3. 环境光干扰。 |  |  |  |  |  |  |  |  |  |
