# 匀场单元

- 所属工作簿: `CAN400产品DFMEA.xlsx`
- 原始文件: `/Users/nova/code/fmea-skill/CAN400产品DFMEA.xlsx`
- 分类: `DFMEA 成品样例`
- 工作表说明: 匀场线圈、恒流驱动、连接和算法 DFMEA。
- 对后续开发的作用: 适合作为高精度控制、EMC 和长期稳定性案例。
- 表头列数: 15
- 有效行数（含表头）: 7
- 非空数据行数（不含表头）: 6
- 续行/继承上下文行号: 无

## 导出文件

- 原始 CSV: `workbooks/CAN400产品DFMEA/csv/09_匀场单元.csv`
- 续行填充版 CSV: `workbooks/CAN400产品DFMEA/csv_filled/09_匀场单元.csv`
- 结构化 JSON: `workbooks/CAN400产品DFMEA/json/09_匀场单元.json`

## 表头

| 列序号 | 列名 |
| --- | --- |
| 1 | 子系统/功能模块 |
| 2 | 功能要求 |
| 3 | 潜在失效模式 |
| 4 | 潜在失效后果（对客户/后工序） |
| 5 | 严重度 (S) |
| 6 | 潜在失效原因（机理） |
| 7 | 发生频次 (O) |
| 8 | 现行控制措施 |
| 9 | 可探测度 (D) |
| 10 | 初始 RPN |
| 11 | 建议的控制措施 (改进方案) |
| 12 | 改进后 S |
| 13 | 改进后 O |
| 14 | 改进后 D |
| 15 | 改进后 RPN |

## 续行填充后的完整表格

> 说明：为便于阅读，下面的表格对前导空白单元格做了“沿用上一行上下文”的填充。原始空白保留在 CSV/JSON 中。

| Excel行号 | 子系统/功能模块 | 功能要求 | 潜在失效模式 | 潜在失效后果（对客户/后工序） | 严重度 (S) | 潜在失效原因（机理） | 发生频次 (O) | 现行控制措施 | 可探测度 (D) | 初始 RPN | 建议的控制措施 (改进方案) | 改进后 S | 改进后 O | 改进后 D | 改进后 RPN |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 2 | 室温匀场线圈物理结构 | 保持高精度的物理几何形状，阻值<15Ω。 | 线圈节点松动或物理形变 | 客户：局部磁场分布突变，线型无规律变差。<br>后工序：场图数据异常，无法匀场。 | 8 | “速干胶”长期受热（<40℃）及电磁震力后老化、脆化开裂。 | 6 | 整体包裹PI胶带。 | 7 | 336 | 废除速干胶。改用耐温、低热膨胀系数的环氧树脂（Epoxy）或特种浸渍漆进行真空灌封或固化。 | 8 | 2 | 2 | 32 |
| 3 | SDB板卡高精度恒流驱动 | 提供稳定的恒定电流，漂移<±1uA/℃及<11ppm/℃。 | 输出电流随温度或时间产生漂移超差 | 客户：长时间实验（如多维谱）期间分辨率逐渐下降，峰展宽。 | 7 | SDB板卡内部DAC及基准电压源的温漂；单板20W散热不均导致局部热斑。 | 5 | 单通道电流限制（逻辑层面，防不住温漂）。 | 5 | 175 | SDB板增加高精度恒温槽（或主动温控风扇）；选用超低自热、超低TCR的精密检流电阻。 | 7 | 2 | 3 | 42 |
| 4 | 信号与功率连接 | 可靠连接SDB板与匀场抽头，不引入额外电阻波动。 | DB50接口接触电阻波动或瞬断 | 客户：谱图中出现随机的伪影（Artifacts）或毛刺。<br>后工序：线型指标调试不收敛。 | 8 | DB50插头受设备运行轻微震动影响；多触点氧化。 | 5 | 无特殊说明。 | 6 | 240 | DB50连接器必须使用带锁紧螺钉的型号（镀金针脚），并增加线缆应力释放（Strain Relief）结构。 | 8 | 1 | 2 | 16 |
| 5 | 系统电磁抗扰 (EMC) | 抵抗射频发射脉冲（RF）带来的感应电动势。 | 射频脉冲导致匀场电流瞬间跳变 | 客户：产生同频干扰脉冲，或反向高压击穿SDB恒流源输出级。 | 8 | 虽设计有解耦，但在极大功率射频下，通过空间辐射或地线耦合的残余能量仍会冲击SDB板。 | 4 | 设计上的空间或电磁解耦。 | 5 | 160 | 在SDB板卡输出端增加硬件低通滤波器（LPF）及瞬态电压抑制器（TVS），吸收反窜尖峰。 | 8 | 1 | 2 | 16 |
| 6 | 匀场算法与控制软件 | 准确计算并下发码值，防止系统挂死或参数丢失。 | SDB板卡通信挂死 / 参数掉电丢失 | 客户：实验强行中断，重头开始；参数丢失需重新进行耗时的匀场标定。 | 7 | 通信总线（如SPI/I2C/CAN）受外部强磁或梯度线圈脉冲干扰；无本地固化存储。 | 4 | 软件电流超限报警。 | 4 | 112 | 增加通信看门狗（Watchdog）自动复位机制；SDB板载EEPROM，每次调节后自动备份当前最优Shimmap参数。 | 7 | 2 | 2 | 28 |
| 7 | 高低阶互感耦合管理 | 明确低温/室温匀场的作用边界，互不干扰。 | 室温线圈线性范围被严重挤压殆尽 | 后工序：出厂或换液氦后，室温匀场极易达±5A上限仍达不到0.6Hz指标，需返工。 | 6 | 低温匀场（粗调）状态不佳时，软件盲目增加室温匀场电流以补偿，引发深度耦合。 | 5 | 无明确机制，依赖操作人员经验观察。 | 4 | 120 | 软件中加入**“电流动态余量监控”**矩阵算法，当某阶电流达到其极限的80%时提前触发“需重新低温匀场”的强制报警。 | 6 | 2 | 1 | 12 |
