{
  "module": "变温系统",
  "fmea_type": "DFMEA",
  "input_text": "示例：我们目前正在设计一套压缩机制冷单元，其中有一个气液分离器，一端连接蒸发器，一端连接压缩机。气液分离器的功能是保证从蒸发器出来的冷媒进进入压缩机前是完全气态状态，避免压缩机受到液击。使用铜管焊接的方式与蒸发器和压缩机连接。为了减小热传输损失，将蒸发器置于压缩制冷机末端管道内，蒸发器是一根铜管，铜管外侧有螺旋槽通道，用于空气热交换，铜管内部一端与毛细管相连、是冷媒入口，另一端是冷媒出口，通过焊接连接为通路。单级压缩系统中，压缩机用于输出高温高压冷媒，我们使用的是泰康的CAJZ2432PBR，冷媒是R454C，此制冷机直接用于NMR样品制冷。压缩机制冷单元设计了一个控制板卡，主要功能有以下几点\n1、通信：和上位机板卡通过422通讯，实现远程控制压缩机制冷单元的功率，以及读取压缩机状态，例如出气口温度，报警信息等。\n2、压缩机的控制：通过板卡MCU去控制继电器来控制压缩机的启动和区控制冷媒电磁阀的通断。板卡上有一个旋钮分为3个功率档位和一个远程档位（422远程控制档位）\n主要工作逻辑如下\n设置2档（-40℃）时，电磁阀1028/2A6通电开启、高低压开关通电工作；5S后压缩机、冷凝机风扇、通电工作；电磁阀VX3244-02-5D1-B的1口开启、3口关闭；\n设置1档（比室温低25℃）时，电磁阀1028/2A6通电开启、高低压开关通电工作；5S后压缩机、冷凝机风扇通电工作；电磁阀VX3244-02-5D1-B 的3口开启、1口关闭；\n1档、2档相互切换时，压缩机、冷凝机风扇、高低压开关、电磁阀1028/2A6状态保持不变，电磁阀VX3244-02-5D1-B进行状态切换；\n设置0档（不制冷）时，压缩机、冷凝机风扇、高低压开关、电磁阀1028/2A6不通电；电磁阀VX3244-02-5D1-B的1口开启、3口关闭，板卡会对两个继电器做延迟，先开压缩机在开冷媒\n4、具有传感器检测报警功能：高压传感器检测，传感器报警后第一时间关闭压缩机，并上报信息。温度传感器用于检测排气口温度。\n5、串口屏显示：通过串口控制显示屏，目前只绘图排气口温度。\n6、外部供电：板卡供电是用开关电源提供24V直流电。\n7、板卡上强电部分：压缩机和冷媒电磁阀是220V电，继电器切断的是220V交流电。\n液氮低温制冷系统，用于NMR中样品的制冷，它有两种模式，换热模式和蒸发模式；\n低温系统包含液氮罐、排气管组件、主体组件；主体组件通过法兰与液氮罐固定，主体组件部分漏出液氮罐，大部分浸没在液氮中；排气管组件直接连接在主体组件上。\n主体组件顶部设有进气口，进气口用于氮气输入，进气口一端焊接一段紫铜盘管，盘管完全浸没在液氮中，盘管另外一端通过特氟龙件挤压与排气管组件连接，中间连接有一个可关闭的三通阀门；主体组件还包含液氮罐灌液口（抽真空的直管，可通过自增压罐及软管直接灌液）、用于液氮的灌入；自制泄压阀（304不锈钢弹簧+O圈），自制球阀（特氟龙上下盖子+中间有孔的球形结构件来实现开闭），球阀和泄压阀末端连接泄气口；上述盘管旁边固定有加热棒、温度传感器（PT100），加热棒以及温度传感器线缆引出至主体组件顶部的航插上，加热棒用于液氮的蒸发，传感器用于液氮低液位预警。主体组件内部各管路与外壳之间焊接一起，焊接后内部抽真空，真空口是由内外管+两个O圈+挡圈实现密封。排气管组件由不锈钢退火管、不锈钢波纹管焊接而成，两管之间缠绕麦拉膜，麦拉膜之上每隔一段距离安装G10材料的隔热环，安装完毕后抽真空，真空口是由带螺纹的锥面+两个O圈实现密封\n换热模式下，进气口输入高纯氮气，三通阀关闭，氮气流经盘管后制冷，经排气管排出低温气体。\n蒸发模式下，关闭进气口，开启三通阀及加热棒，液氮蒸发后，排气管排除低温气体。\n对客户或后工序（后工序的内容要说明）影响，按照FMEA的严重度S、发生频次O、可探测度D，三个维度分别进行10分制打分，计算RPN=S*O*D。基于以上失效原因分析，给出控制措施建议，并评估措施实施后“严重度S、发生频次O、可探测度D”三项评分，计算最新的RPN值。基于以上输出一份EXCEL格式的DFMEA分析表",
  "scopes": [
    {
      "name": "变温系统整体范围",
      "query_terms": [
        "变温系统",
        "CAJZ2432PBR",
        "VX3244",
        "排气管组件",
        "气液分离器",
        "R454C",
        "换热模式下",
        "制冷系统",
        "主体组件",
        "自制球阀",
        "220V",
        "板卡供电"
      ],
      "extracted_terms": [
        "变温系统",
        "CAJZ2432PBR",
        "VX3244",
        "排气管组件",
        "气液分离器",
        "R454C",
        "换热模式下",
        "制冷系统",
        "主体组件",
        "自制球阀",
        "220V",
        "板卡供电",
        "对客户",
        "传感器",
        "压缩机",
        "波纹管",
        "G10",
        "低温系统",
        "压缩机制冷单元",
        "液氮低温制冷系统"
      ]
    }
  ],
  "rows": [
    {
      "scope": "变温系统整体范围",
      "analysis_object": "制冷系统",
      "function": "防尘滤网",
      "failure_mode": "滤网严重堵塞且无法清洗",
      "effect": "制冷失效",
      "severity": "8",
      "cause": "1. 滤网设计在面板背面(不可拆卸) 2. 防尘棉密度过大导致风阻过高 3. 缺乏堵塞报警",
      "occurrence": "6",
      "current_controls": "1.改为抽拉式滤网设计",
      "detection": "8",
      "rpn": "384",
      "recommended_actions": "1. 增加保养提示标签 2.用户手册增加保养要求 3.优化防尘棉密度",
      "owner": "李坤",
      "target_date": "2026-06-30 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 21"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "控制系统",
      "function": "0档停机逻辑",
      "failure_mode": "液击风险 (Liquid Hammer)",
      "effect": "系统损坏： 0档同时断电，未做“抽空”处理。停机期间冷媒迁移至压缩机，下次启动瞬间打碎阀片。",
      "severity": "7",
      "cause": "设计逻辑缺陷：直接切断继电器，未执行 Pump-down 程序。",
      "occurrence": "6",
      "current_controls": "有气液分离器，无液击风险",
      "detection": "8",
      "rpn": "336",
      "recommended_actions": "",
      "owner": "李坤",
      "target_date": "2026-02-12 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 25"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "控制系统",
      "function": "启动时序 (0档-12档)",
      "failure_mode": "带液启动 (Liquid Floodback)",
      "effect": "系统：逻辑设定“1028阀先开，5S后开压缩机”。停机期间高压侧液体灌入低压侧，压缩机启动瞬间负荷极大，且有液击风险。",
      "severity": "8",
      "cause": "1. 启动逻辑顺序不当（先供液后启动）。2. 5S延时导致液体积聚。",
      "occurrence": "5",
      "current_controls": "有气液分离器，无液击风险",
      "detection": "7",
      "rpn": "280",
      "recommended_actions": "",
      "owner": "李坤",
      "target_date": "2026-02-12 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 26"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "制冷系统",
      "function": "散热风道",
      "failure_mode": "压缩机过热保护)",
      "effect": "设备频繁停机；压缩机寿命缩短",
      "severity": "7",
      "cause": "1. 压缩机位于热风区(冷凝器出风口) 2. 缺乏独立的压缩机进风道",
      "occurrence": "6",
      "current_controls": "1. 环境温度40℃",
      "detection": "3",
      "rpn": "126",
      "recommended_actions": "与供应商沟通确定压缩机的运行温度上限，增加过热保护功能，",
      "owner": "李坤",
      "target_date": "2026-06-30 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 22"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "控制系统",
      "function": "外气路切换 (VX3244)",
      "failure_mode": "流路堵死 换热器冻结",
      "effect": "系统：切换瞬间若VX3244卡死或两端截止，外气流中断。压缩机仍全速制冷(-40℃)，导致换热器瞬间结冰堵死甚至冻裂。",
      "severity": "6",
      "cause": "1. 气路阀切换存在“死区(Dead zone)”。2. 阀体机械故障。",
      "occurrence": "4",
      "current_controls": "探测：排气温度异常(过低)。",
      "detection": "5",
      "rpn": "120",
      "recommended_actions": "1. 增加“防冻结保护”：若检测到外气路流量中断，强制停机。",
      "owner": "盛飞洋",
      "target_date": "2026-03-30 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 27"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "制冷系统",
      "function": "冷凝器安装",
      "failure_mode": "风切噪音大",
      "effect": "噪音超标，干扰NMR实验室环境",
      "severity": "5",
      "cause": "1. 面板进风槽开孔率不足(<60%) 2. 风扇距离面板过近(<10mm)产生风切声",
      "occurrence": "7",
      "current_controls": "1. 噪音测试",
      "detection": "2",
      "rpn": "70",
      "recommended_actions": "根据噪音测试结果确定是否需要对风槽开孔率进行优化",
      "owner": "李坤",
      "target_date": "2026-05-30 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 23"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "控制系统",
      "function": "继电器输出 (220V)",
      "failure_mode": "触点粘连 (Stuck ON)",
      "effect": "安全：切到0档或报警时，继电器触点熔焊粘连，压缩机无法停机。",
      "severity": "9",
      "cause": "1. 感性负载反向电动势拉弧。2. 继电器选型余量不足。",
      "occurrence": "7",
      "current_controls": "探测：继电器失效，一致处于短路",
      "detection": "1",
      "rpn": "63",
      "recommended_actions": "额外增加交流接触器",
      "owner": "盛飞洋",
      "target_date": "2026-03-30 00:00:00",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 31"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "压缩机",
      "function": "压缩机运行 (CAJZ2432PBR)",
      "failure_mode": "排气温度过高 (>120°C)",
      "effect": "1. 润滑油碳化导致压缩机卡死 2. 制冷量急剧衰减 3. 实验样品温度失控",
      "severity": "8",
      "cause": "1. R454C 高绝热指数特性 2. 单级压缩压比过大 3. 回气冷却不足",
      "occurrence": "2",
      "current_controls": "1. 系统热平衡计算 2. 样机型式试验",
      "detection": "2",
      "rpn": "32",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 18"
      ],
      "max_match_score": 19
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "制冷系统",
      "function": "风扇电气",
      "failure_mode": "线缆被扇叶割断",
      "effect": "风扇短路/停转；电气安全隐患",
      "severity": "8",
      "cause": "1. 缺乏专用理线槽 2. 依靠卡扣固定，线缆由于振动松脱",
      "occurrence": "2",
      "current_controls": "1. 风扇增加保护罩 2.规范线缆走向，避开风扇",
      "detection": "2",
      "rpn": "32",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 24"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "氮气供应系统",
      "function": "主体组件-真空腔体",
      "failure_mode": "真空丧失 (漏气)",
      "effect": "后工序：装配测试时发现外壁结霜/出汗。",
      "severity": "8",
      "cause": "1. 焊缝存在微裂纹或气孔。",
      "occurrence": "2",
      "current_controls": "1. 氦质谱检漏仪检漏。",
      "detection": "2",
      "rpn": "32",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 33"
      ],
      "max_match_score": 16
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "控制系统",
      "function": "板卡供电 (24V)",
      "failure_mode": "电压跌落 (Brownout)",
      "effect": "系统：VX3244和1028同时动作拉低24V电压，导致MCU复位或继电器吸合不紧打火。",
      "severity": "7",
      "cause": "1. 电源功率余量不足。2. 线圈浪涌电流叠加。",
      "occurrence": "1",
      "current_controls": "探测：电压监测。 1. 电源功率按峰值负载1.5倍配置。2. MCU增加“分时启动”逻辑：避免多个大功率继电器在同一毫秒内动作。",
      "detection": "1",
      "rpn": "7",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confidence_status": "AI draft from historical DFMEA; O and D still need expert confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 32"
      ],
      "max_match_score": 19
    },
    {
      "scope": "变温系统整体范围",
      "analysis_object": "氮气供应系统",
      "function": "主体组件-真空腔体",
      "failure_mode": "真空丧失 (漏气)",
      "effect": "客户：制冷效率急剧下降，液氮消耗量激增，样品无法降温。",
      "severity": "",
      "cause": "2. O圈密封处密封面粗糙度不足或O圈低温脆化。",
      "occurrence": "",
      "current_controls": "2. 选用氟橡胶O圈。",
      "detection": "",
      "rpn": "",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confidence_status": "AI draft from partial case data; S/O/D incomplete and needs confirmation",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 变温系统 / row 34"
      ],
      "max_match_score": 16
    }
  ]
}