{
  "module": "射频功放",
  "fmea_type": "DFMEA",
  "input_text": "示例：我们目前正在设计一套用于 NMR 系统的射频功率放大器模块，需要在指定频段内提供稳定线性功率输出，并在异常工况下快速保护自身、探头以及后级射频链路。该模块既要在正常工作时保持稳定增益、相位和热状态，又要在驻波、反射功率、热失控、通道切换和故障复位等场景下保持足够快和足够可靠的保护响应。\n\n射频功放主要包含以下几个方面：\n\n1、异常状态保护链路：需要在功率、脉宽、反射功率或驻波超限时快速切断射频输出，保护功放末级器件和探头。要求保护链路不能过度依赖慢速软件轮询，而应能在微秒级到毫秒级范围内及时动作，避免器件已经损坏才触发保护。\n\n2、功率放大链路：需要在目标频段内提供稳定增益和线性功率输出，并在大动态脉冲和长脉宽工况下保持增益与相位稳定。要求不能因为热记忆效应、偏置漂移或功率器件非线性而导致增益压缩、相位失真或实验信号异常。\n\n3、通道切换链路：功放可能在多个通道或不同工作路径之间切换。要求在切换过程中不存在带载热切换、拉弧、射频泄漏或错误时序，避免对功放、继电器、开关器件和观测信号造成损伤。\n\n4、VSWR 与反射功率检测链路：需要准确测量正向和反向功率，识别真实失配并与瞬态毛刺区分。要求宽频范围内检测精度稳定，避免假报警、漏报警或频段两端的检测失真。\n\n5、热管理与复位逻辑：模块需要在高温、风扇故障、局部热斑和保护触发后维持可控行为。要求温度检测位置合理、散热链路足够完整，并在保护触发后提供合理的复位策略，避免因为一刀切锁死或恢复策略不当影响连续实验。\n\n请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出需要人工确认的评分、保护边界和复位策略。",
  "scopes": [
    {
      "name": "热管理与复位子系统",
      "query_terms": [
        "热管理",
        "温度",
        "风扇",
        "热斑",
        "复位",
        "散热",
        "Auto-Recovery"
      ],
      "extracted_terms": [],
      "auto_suggested": true,
      "hit_count": 6,
      "reason": "matched keywords: 热管理 / 温度 / 风扇 / 热斑 / 复位 / 散热"
    },
    {
      "name": "放大与通道切换子系统",
      "query_terms": [
        "放大",
        "增益",
        "切换",
        "热切换",
        "继电器",
        "双通道",
        "功率管"
      ],
      "extracted_terms": [],
      "auto_suggested": true,
      "hit_count": 5,
      "reason": "matched keywords: 放大 / 增益 / 切换 / 热切换 / 继电器"
    },
    {
      "name": "异常保护与联锁子系统",
      "query_terms": [
        "保护",
        "切断",
        "驻波",
        "反射功率",
        "联锁",
        "比较器",
        "异常检测"
      ],
      "extracted_terms": [],
      "auto_suggested": true,
      "hit_count": 4,
      "reason": "matched keywords: 保护 / 切断 / 驻波 / 反射功率"
    }
  ],
  "rows": [
    {
      "scope": "热管理与复位子系统",
      "analysis_object": "热管理系统",
      "function": "保障长脉宽下的有效散热，>85℃时保护关断。",
      "failure_mode": "局部热斑失控，温度传感器未及时感知",
      "effect": "后工序：老化测试报废率高。 客户：夏天环境温度高时频繁过热死机。",
      "severity": "7",
      "cause": "传感器贴装位置距离发热核心（功率管法兰）过远；风扇故障。",
      "occurrence": "4",
      "current_controls": "整体温度监测。",
      "detection": "5",
      "rpn": "140",
      "recommended_actions": "热敏电阻需贴紧功率管法兰；已增加风扇转速（RPM）实时监测，转速掉线直接预警。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=7 继承自历史案例的后果强度；O=4、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 6"
      ],
      "max_match_score": 26,
      "max_scope_hits": 5,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "放大与通道切换子系统",
      "analysis_object": "双通道射频放大",
      "function": "在指定频段提供51±1 dB稳定增益，输出140W/300W线性功率。",
      "failure_mode": "大动态脉冲下增益压缩或相位失真",
      "effect": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "severity": "8",
      "cause": "大功率输出时晶体管结温急剧上升，导致跨导变化，引发热记忆效应。",
      "occurrence": "5",
      "current_controls": "出厂静态标定51dB。",
      "detection": "5",
      "rpn": "200",
      "recommended_actions": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=5、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
      ],
      "max_match_score": 20,
      "max_scope_hits": 3,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "放大与通道切换子系统",
      "analysis_object": "射频接收路径 (微弱信号放大)",
      "function": "接收机提供65dB最大增益，0.5dB精确步进。",
      "failure_mode": "接收链路非线性失真或提前饱和",
      "effect": "",
      "severity": "8",
      "cause": "大信号恢复时间慢；放大器偏置电压温漂；带内强干扰导致LNA阻塞。",
      "occurrence": "5",
      "current_controls": "静态增益校准测试。 优化链路中的自动增益分配方案，ADC采集端增加算法优化采集前信号的线性度",
      "detection": "4",
      "rpn": "160",
      "recommended_actions": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=5、D=4 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 4"
      ],
      "max_match_score": 14,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "放大与通道切换子系统",
      "analysis_object": "通道切换 (BB与2H复用)",
      "function": "BB通道与2H通道共享功率放大器，通过开关切换。",
      "failure_mode": "带载热切换（Hot Switching）导致开关拉弧击穿",
      "effect": "后工序：联调时切换通道烧毁继电器。 客户：射频泄漏，观察核信号被锁场信号污染。",
      "severity": "7",
      "cause": "软件时序存在竞争，在还有射频输出时执行了继电器/同轴开关的物理切换动作。",
      "occurrence": "4",
      "current_controls": "无明确的防误切机制。",
      "detection": "5",
      "rpn": "140",
      "recommended_actions": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=7 继承自历史案例的后果强度；O=4、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
      ],
      "max_match_score": 26,
      "max_scope_hits": 4,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "放大与通道切换子系统",
      "analysis_object": "",
      "function": "保护模式切换（UNWORK vs OBSERVE）。",
      "failure_mode": "逻辑死锁导致模式切换失败",
      "effect": "",
      "severity": "8",
      "cause": "CPU受强电磁脉冲干扰死机；程序逻辑分支未覆盖异常态。",
      "occurrence": "3",
      "current_controls": "默认UNWORK模式。",
      "detection": "5",
      "rpn": "120",
      "recommended_actions": "增加物理Watchdog复位电路；关键逻辑采用FPGA硬件状态机。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=3、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 6"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
        "scope 归属存在边界，当前放在本 scope，但也可能属于：异常保护与联锁子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "异常保护与联锁子系统"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "analysis_object": "",
      "function": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。",
      "failure_mode": "增益波动或自激振荡",
      "effect": "",
      "severity": "8",
      "cause": "工作环境温升导致偏置电流漂移；屏蔽腔隔离度不足。",
      "occurrence": "4",
      "current_controls": "屏蔽腔设计；金属外壳隔离。链路中对增益进行均衡化设计",
      "detection": "3",
      "rpn": "96",
      "recommended_actions": "增加板载温度补偿电路；优化腔体电磁屏蔽分区。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=4、D=3 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ],
      "max_match_score": 14,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "异常保护与联锁子系统",
      "analysis_object": "异常状态保护 (核心逻辑)",
      "function": "功率/脉宽/驻波超限时，极速切断射频输出，保护功放与探头。",
      "failure_mode": "保护动作严重滞后（器件已烧毁才触发）",
      "effect": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "severity": "10",
      "cause": "依赖软件轮询进行异常检测，5s的周期对于微秒级的射频脉冲而言太慢。",
      "occurrence": "6",
      "current_controls": "软件轮询检测（周期5s）+ 蜂鸣器告警。",
      "detection": "8",
      "rpn": "480",
      "recommended_actions": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=10 继承自历史案例的后果强度；O=6、D=8 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
      ],
      "max_match_score": 32,
      "max_scope_hits": 5,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "异常保护与联锁子系统",
      "analysis_object": "VSWR 失配检测",
      "function": "精确检测正反向功率，反射>50%或驻波>6关断。",
      "failure_mode": "宽频段内（5-400MHz）反射功率测量严重失准",
      "effect": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "severity": "9",
      "cause": "宽带定向耦合器的方向性（Directivity）在低频和高频端衰减严重，无法区分正反向。",
      "occurrence": "5",
      "current_controls": "驻波比阈值检测。",
      "detection": "6",
      "rpn": "270",
      "recommended_actions": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=9 继承自历史案例的后果强度；O=5、D=6 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
      ],
      "max_match_score": 20,
      "max_scope_hits": 3,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "异常保护与联锁子系统",
      "analysis_object": "",
      "function": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。",
      "failure_mode": "PIN二极管热击穿或响应滞后",
      "effect": "",
      "severity": "10",
      "cause": "散热设计不足；RGP信号边沿抖动或时序竞争。",
      "occurrence": "3",
      "current_controls": "交叉PIN管短路引导地；限幅电路。 选用更高功率余量的PIN管",
      "detection": "4",
      "rpn": "120",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=10 继承自历史案例的后果强度；O=3、D=4 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
        "scope 归属存在边界，当前放在本 scope，但也可能属于：热管理与复位子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "热管理与复位子系统"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "analysis_object": "故障复位逻辑",
      "function": "保护触发后，待手动复位重新工作。",
      "failure_mode": "死板的手动复位导致自动化实验完全瘫痪",
      "effect": "客户：仅因为极其短暂的脉冲毛刺触发了驻波保护，导致长达几天的实验报废。",
      "severity": "6",
      "cause": "一刀切的软件锁定逻辑。 功放链路中对输入脉冲进行平稳、去毛刺处理",
      "occurrence": "6",
      "current_controls": "手动复位。",
      "detection": "3",
      "rpn": "108",
      "recommended_actions": "引入智能重试机制（Auto-Recovery）：对于轻微且时间极短的故障（如瞬态VSWR尖峰），允许系统在降功率后自动重试3次，失败后再彻底锁死求助人工。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=6 继承自历史案例的后果强度；O=6、D=3 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 7"
      ],
      "max_match_score": 17,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "scope 归属存在边界，当前放在本 scope，但也可能属于：热管理与复位子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "热管理与复位子系统"
      ]
    }
  ],
  "confirmation_queue": [
    {
      "scope": "放大与通道切换子系统",
      "row_key": "射频接收路径 (微弱信号放大) / 接收链路非线性失真或提前饱和",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 4"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "保护模式切换（UNWORK vs OBSERVE）。 / 逻辑死锁导致模式切换失败",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围；scope 归属存在边界，当前放在本 scope，但也可能属于：异常保护与联锁子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 6"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。 / PIN二极管热击穿或响应滞后",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围；scope 归属存在边界，当前放在本 scope，但也可能属于：热管理与复位子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "故障复位逻辑 / 死板的手动复位导致自动化实验完全瘫痪",
      "why_confirmation_is_needed": "scope 归属存在边界，当前放在本 scope，但也可能属于：热管理与复位子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 7"
      ]
    }
  ],
  "top_risks": [
    {
      "scope": "异常保护与联锁子系统",
      "failure_mode": "保护动作严重滞后（器件已烧毁才触发）",
      "current_rpn": "480",
      "why_it_matters": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "first_action_candidate": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于U...",
      "reference_type": "current module"
    },
    {
      "scope": "异常保护与联锁子系统",
      "failure_mode": "宽频段内（5-400MHz）反射功率测量严重失准",
      "current_rpn": "270",
      "why_it_matters": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "first_action_candidate": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "reference_type": "current module"
    },
    {
      "scope": "放大与通道切换子系统",
      "failure_mode": "大动态脉冲下增益压缩或相位失真",
      "current_rpn": "200",
      "why_it_matters": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "first_action_candidate": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "reference_type": "current module"
    },
    {
      "scope": "放大与通道切换子系统",
      "failure_mode": "接收链路非线性失真或提前饱和",
      "current_rpn": "160",
      "why_it_matters": "",
      "first_action_candidate": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "热管理与复位子系统",
      "failure_mode": "局部热斑失控，温度传感器未及时感知",
      "current_rpn": "140",
      "why_it_matters": "后工序：老化测试报废率高。 客户：夏天环境温度高时频繁过热死机。",
      "first_action_candidate": "热敏电阻需贴紧功率管法兰；已增加风扇转速（RPM）实时监测，转速掉线直接预警。",
      "reference_type": "current module"
    },
    {
      "scope": "放大与通道切换子系统",
      "failure_mode": "带载热切换（Hot Switching）导致开关拉弧击穿",
      "current_rpn": "140",
      "why_it_matters": "后工序：联调时切换通道烧毁继电器。 客户：射频泄漏，观察核信号被锁场信号污染。",
      "first_action_candidate": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "reference_type": "current module"
    },
    {
      "scope": "放大与通道切换子系统",
      "failure_mode": "逻辑死锁导致模式切换失败",
      "current_rpn": "120",
      "why_it_matters": "",
      "first_action_candidate": "增加物理Watchdog复位电路；关键逻辑采用FPGA硬件状态机。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "异常保护与联锁子系统",
      "failure_mode": "PIN二极管热击穿或响应滞后",
      "current_rpn": "120",
      "why_it_matters": "",
      "first_action_candidate": "",
      "reference_type": "direct family reference"
    }
  ],
  "suggested_actions": [
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "异常状态保护 (核心逻辑) / 保护动作严重滞后（器件已烧毁才触发）",
      "current_rpn": "480",
      "recommended_action": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "VSWR 失配检测 / 宽频段内（5-400MHz）反射功率测量严重失准",
      "current_rpn": "270",
      "recommended_action": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "双通道射频放大 / 大动态脉冲下增益压缩或相位失真",
      "current_rpn": "200",
      "recommended_action": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "射频接收路径 (微弱信号放大) / 接收链路非线性失真或提前饱和",
      "current_rpn": "160",
      "recommended_action": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 4"
    },
    {
      "scope": "热管理与复位子系统",
      "row_key": "热管理系统 / 局部热斑失控，温度传感器未及时感知",
      "current_rpn": "140",
      "recommended_action": "热敏电阻需贴紧功率管法兰；已增加风扇转速（RPM）实时监测，转速掉线直接预警。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 6"
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "通道切换 (BB与2H复用) / 带载热切换（Hot Switching）导致开关拉弧击穿",
      "current_rpn": "140",
      "recommended_action": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "保护模式切换（UNWORK vs OBSERVE）。 / 逻辑死锁导致模式切换失败",
      "current_rpn": "120",
      "recommended_action": "增加物理Watchdog复位电路；关键逻辑采用FPGA硬件状态机。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 前置放大器 / row 6"
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "故障复位逻辑 / 死板的手动复位导致自动化实验完全瘫痪",
      "current_rpn": "108",
      "recommended_action": "引入智能重试机制（Auto-Recovery）：对于轻微且时间极短的故障（如瞬态VSWR尖峰），允许系统在降功率后自动重试3次，失败后再彻底锁死求助人工。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 7"
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "current_rpn": "96",
      "recommended_action": "增加板载温度补偿电路；优化腔体电磁屏蔽分区。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
    }
  ],
  "source_trace": [
    {
      "scope": "热管理与复位子系统",
      "row_key": "热管理系统 / 局部热斑失控，温度传感器未及时感知",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 6"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "双通道射频放大 / 大动态脉冲下增益压缩或相位失真",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "射频接收路径 (微弱信号放大) / 接收链路非线性失真或提前饱和",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 4"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "通道切换 (BB与2H复用) / 带载热切换（Hot Switching）导致开关拉弧击穿",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "保护模式切换（UNWORK vs OBSERVE）。 / 逻辑死锁导致模式切换失败",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 6"
      ]
    },
    {
      "scope": "放大与通道切换子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "异常状态保护 (核心逻辑) / 保护动作严重滞后（器件已烧毁才触发）",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "VSWR 失配检测 / 宽频段内（5-400MHz）反射功率测量严重失准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。 / PIN二极管热击穿或响应滞后",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ]
    },
    {
      "scope": "异常保护与联锁子系统",
      "row_key": "故障复位逻辑 / 死板的手动复位导致自动化实验完全瘫痪",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 7"
      ]
    }
  ]
}