{
  "module": "收发机",
  "fmea_type": "DFMEA",
  "input_text": "示例：我们目前正在设计一套用于 NMR 系统的收发机模块，需要完成射频信号的发射、接收、上变频、下变频、增益控制、ADC 采集以及与背板和外部射频链路的连接。该模块既要在发射时保证激励脉冲的幅度和时间准确，又要在接收时保证微弱信号的线性放大和低噪声采集，同时还要兼顾频率纯度、时钟稳定性以及长期运行下的连接可靠性。\n\n收发机主要包含以下几个方面：\n\n1、射频发射链路：需要对发射脉冲进行精确衰减、调幅和功率控制，使激励信号满足幅度、相位和时间要求。要求在高衰减状态、快速切换状态和后级功放驱动场景下，链路不会出现过量泄漏、瞬时功率突波、控制毛刺或异常振荡，避免影响探头和功放安全。\n\n2、射频接收链路：需要对微弱核磁共振信号进行高增益、低噪声、线性的接收与放大，并兼顾不同信号幅度下的动态范围。要求接收链路在强弱信号切换、带内干扰和温度变化条件下，仍能保持线性，不出现提前饱和、失真、基线扭曲或噪声底抬升。\n\n3、混频与频率合成链路：需要完成 5MHz 到 400MHz 范围内的高纯度上变频和下变频，并生成稳定的中频链路。要求本振、混频器和滤波网络在宽频工作条件下保持良好的隔离和频率纯度，避免杂散、镜像或 LO 泄漏落入有效观测带宽。\n\n4、数字采集与时钟链路：需要对下变频后的模拟信号进行高精度 ADC 采集和数字解调。要求时钟参考、模拟电源、数字电路布局和数模地处理足够稳定，避免时钟抖动、参考波动和高速数字噪声影响采集精度与系统信噪比。\n\n5、物理连接与接口链路：收发机需要通过背板、电源连接和同轴接口与 CAS 背板、时钟板及外部射频链路可靠连接。要求在长期插拔、振动、热变形和装配公差条件下，接口仍能保持稳定，不因微断路、接触不良或机械应力造成通讯掉线、死机或射频性能异常。\n\n请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出需要人工确认的评分、控制措施和系统边界。",
  "scopes": [
    {
      "name": "发射链路子系统",
      "query_terms": [
        "发射",
        "上变频",
        "调幅",
        "功放驱动",
        "衰减",
        "功率",
        "泄漏"
      ],
      "extracted_terms": [
        "功放驱动",
        "功率",
        "泄漏"
      ],
      "auto_suggested": true,
      "hit_count": 7,
      "reason": "matched keywords: 发射 / 上变频 / 调幅 / 功放驱动 / 衰减 / 功率 / 泄漏"
    },
    {
      "name": "接收与采集子系统",
      "query_terms": [
        "接收",
        "ADC",
        "时钟",
        "噪声",
        "解调",
        "增益",
        "LNA"
      ],
      "extracted_terms": [
        "噪声"
      ],
      "auto_suggested": true,
      "hit_count": 6,
      "reason": "matched keywords: 接收 / ADC / 时钟 / 噪声 / 解调 / 增益"
    },
    {
      "name": "频率合成与连接子系统",
      "query_terms": [
        "混频",
        "本振",
        "频率合成",
        "背板",
        "同轴",
        "杂散",
        "连接器"
      ],
      "extracted_terms": [],
      "auto_suggested": true,
      "hit_count": 6,
      "reason": "matched keywords: 混频 / 本振 / 频率合成 / 背板 / 同轴 / 杂散"
    }
  ],
  "rows": [
    {
      "scope": "发射链路子系统",
      "analysis_object": "异常状态保护 (核心逻辑)",
      "function": "功率/脉宽/驻波超限时，极速切断射频输出，保护功放与探头。",
      "failure_mode": "保护动作严重滞后（器件已烧毁才触发）",
      "effect": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "severity": "10",
      "cause": "依赖软件轮询进行异常检测，5s的周期对于微秒级的射频脉冲而言太慢。",
      "occurrence": "6",
      "current_controls": "软件轮询检测（周期5s）+ 蜂鸣器告警。",
      "detection": "8",
      "rpn": "480",
      "recommended_actions": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=10 继承自历史案例的后果强度；O=6、D=8 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "射频调谐/匹配网络",
      "function": "实现宽频调谐与50Ω匹配；承受大功率发射时不击穿。",
      "failure_mode": "大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "effect": "客户：探头内部烧毁，引发射频全反射烧毁功放。 后工序：高功测试时探头报废。",
      "severity": "10",
      "cause": "强射频场在电容两端产生千伏高压；空气介电强度不足或存在金属毛刺尖端放电。",
      "occurrence": "5",
      "current_controls": "选用高耐压无磁电容。",
      "detection": "6",
      "rpn": "300",
      "recommended_actions": "增加高压节点的聚四氟乙烯 (PTFE) 绝缘灌封或充入绝缘气体 (如SF6或高压氮气)；电路板进行严格的去毛刺抛光工艺。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=10 继承自历史案例的后果强度；O=5、D=6 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 调谐单元 / row 2"
      ],
      "max_match_score": 14,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "VSWR 失配检测",
      "function": "精确检测正反向功率，反射>50%或驻波>6关断。",
      "failure_mode": "宽频段内（5-400MHz）反射功率测量严重失准",
      "effect": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "severity": "9",
      "cause": "宽带定向耦合器的方向性（Directivity）在低频和高频端衰减严重，无法区分正反向。",
      "occurrence": "5",
      "current_controls": "驻波比阈值检测。",
      "detection": "6",
      "rpn": "270",
      "recommended_actions": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=9 继承自历史案例的后果强度；O=5、D=6 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
      ],
      "max_match_score": 14,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "",
      "function": "射频信号稳定传输，低插入损耗。",
      "failure_mode": "接口在大功率下产生电弧或击穿",
      "effect": "",
      "severity": "9",
      "cause": "同轴线缆中心针位移；接头紧固力矩不一。",
      "occurrence": "4",
      "current_controls": "手动紧固；柔性电缆连接。",
      "detection": "6",
      "rpn": "216",
      "recommended_actions": "定期对接口进行电磁回波损耗（Return Loss）测试；使用力矩扳手规定装配标准。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=9 继承自历史案例的后果强度；O=4、D=6 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 5"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
        "scope 归属存在边界，当前放在本 scope，但也可能属于：频率合成与连接子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "频率合成与连接子系统"
      ]
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "射频发射路径 (上变频与调幅)",
      "function": "提供≥90dB精确衰减控制，输出功率大于等于3dBm，激励脉冲准确。",
      "failure_mode": "大衰减状态下实际衰减量不达标（射频泄漏）",
      "effect": "",
      "severity": "7",
      "cause": "高衰减量下，射频信号通过PCB基材、电源网络或空间直接串扰至输出端。",
      "occurrence": "6",
      "current_controls": "常规PCB布线，软件闭环控制。",
      "detection": "5",
      "rpn": "210",
      "recommended_actions": "物理隔离：对衰减器链路分腔屏蔽-已实施（加装金属屏蔽罩）；电源走线增加多级LC滤波。-已实施",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=7 继承自历史案例的后果强度；O=6、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 2"
      ],
      "max_match_score": 29,
      "max_scope_hits": 6,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "双通道射频放大",
      "function": "在指定频段提供51±1 dB稳定增益，输出140W/300W线性功率。",
      "failure_mode": "大动态脉冲下增益压缩或相位失真",
      "effect": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "severity": "8",
      "cause": "大功率输出时晶体管结温急剧上升，导致跨导变化，引发热记忆效应。",
      "occurrence": "5",
      "current_controls": "出厂静态标定51dB。",
      "detection": "5",
      "rpn": "200",
      "recommended_actions": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=5、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
        "scope 归属存在边界，当前放在本 scope，但也可能属于：接收与采集子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "接收与采集子系统"
      ]
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "射频发射路径 (功放驱动)",
      "function": "稳定输出射频信号至后级功放。",
      "failure_mode": "射频输出功率瞬间突波/失控超标",
      "effect": "",
      "severity": "9",
      "cause": "DAC控制毛刺；ALC（自动电平控制）环路因温度或时序异常发生自激震荡。",
      "occurrence": "4",
      "current_controls": "软件功率上限限制。输入和输出端之间增加匹配电路",
      "detection": "5",
      "rpn": "180",
      "recommended_actions": "硬件级保护：在输出端增加定向耦合器+检波器，引入纯硬件的极速过功率切断开关（PIN二极管）。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=9 继承自历史案例的后果强度；O=4、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 3"
      ],
      "max_match_score": 20,
      "max_scope_hits": 3,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "通道切换 (BB与2H复用)",
      "function": "BB通道与2H通道共享功率放大器，通过开关切换。",
      "failure_mode": "带载热切换（Hot Switching）导致开关拉弧击穿",
      "effect": "后工序：联调时切换通道烧毁继电器。 客户：射频泄漏，观察核信号被锁场信号污染。",
      "severity": "7",
      "cause": "软件时序存在竞争，在还有射频输出时执行了继电器/同轴开关的物理切换动作。",
      "occurrence": "4",
      "current_controls": "无明确的防误切机制。",
      "detection": "5",
      "rpn": "140",
      "recommended_actions": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=7 继承自历史案例的后果强度；O=4、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
      ],
      "max_match_score": 14,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "",
      "function": "功率超阈值时关闭射频输入并告警。",
      "failure_mode": "功率检测耦合器失效或响应过慢",
      "effect": "",
      "severity": "9",
      "cause": "耦合路径阻抗失配；检波器动态范围受限。",
      "occurrence": "3",
      "current_controls": "耦合功率监测；手动解除告警。",
      "detection": "5",
      "rpn": "135",
      "recommended_actions": "引入硬件联动跳闸：告警信号不经过上位机，直接硬件拉低功率门控。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=9 继承自历史案例的后果强度；O=3、D=5 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 4"
      ],
      "max_match_score": 11,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "发射链路子系统",
      "analysis_object": "",
      "function": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。",
      "failure_mode": "PIN二极管热击穿或响应滞后",
      "effect": "",
      "severity": "10",
      "cause": "散热设计不足；RGP信号边沿抖动或时序竞争。",
      "occurrence": "3",
      "current_controls": "交叉PIN管短路引导地；限幅电路。 选用更高功率余量的PIN管",
      "detection": "4",
      "rpn": "120",
      "recommended_actions": "",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=10 继承自历史案例的后果强度；O=3、D=4 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ],
      "max_match_score": 14,
      "max_scope_hits": 2,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
        "scope 归属存在边界，当前放在本 scope，但也可能属于：接收与采集子系统"
      ],
      "reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": [
        "接收与采集子系统"
      ]
    },
    {
      "scope": "接收与采集子系统",
      "analysis_object": "射频接收路径 (微弱信号放大)",
      "function": "接收机提供65dB最大增益，0.5dB精确步进。",
      "failure_mode": "接收链路非线性失真或提前饱和",
      "effect": "",
      "severity": "8",
      "cause": "大信号恢复时间慢；放大器偏置电压温漂；带内强干扰导致LNA阻塞。",
      "occurrence": "5",
      "current_controls": "静态增益校准测试。 优化链路中的自动增益分配方案，ADC采集端增加算法优化采集前信号的线性度",
      "detection": "4",
      "rpn": "160",
      "recommended_actions": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=5、D=4 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 4"
      ],
      "max_match_score": 26,
      "max_scope_hits": 3,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "接收与采集子系统",
      "analysis_object": "",
      "function": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。",
      "failure_mode": "增益波动或自激振荡",
      "effect": "",
      "severity": "8",
      "cause": "工作环境温升导致偏置电流漂移；屏蔽腔隔离度不足。",
      "occurrence": "4",
      "current_controls": "屏蔽腔设计；金属外壳隔离。链路中对增益进行均衡化设计",
      "detection": "3",
      "rpn": "96",
      "recommended_actions": "增加板载温度补偿电路；优化腔体电磁屏蔽分区。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=4、D=3 继承自成品 DFMEA，但仍需结合本企业标尺校准；本行属于 direct family reference，仅建议作为补缺参考",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ],
      "max_match_score": 17,
      "max_scope_hits": 1,
      "confirmation_reasons": [
        "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围"
      ],
      "reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "接收与采集子系统",
      "analysis_object": "数字采集与处理",
      "function": "对下变频后的信号进行高精度ADC采集与数字解调。",
      "failure_mode": "ADC时钟抖动过大或参考电压受扰",
      "effect": "",
      "severity": "7",
      "cause": "与时钟板（REF）的同轴连接不良；板内数字电路高频噪声串入模拟电源区。",
      "occurrence": "4",
      "current_controls": "独立的LDO供电。 选用高稳定性ADC时钟的晶振， PCB走线布局避开高速干扰",
      "detection": "3",
      "rpn": "84",
      "recommended_actions": "时钟净化：在ADC时钟输入端增加高低频去耦网络-已实施；引入差分时钟传输-已实施；优化数模地（AGND/DGND）分割-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=7 继承自历史案例的后果强度；O=4、D=3 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 6"
      ],
      "max_match_score": 23,
      "max_scope_hits": 4,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "频率合成与连接子系统",
      "analysis_object": "物理连接 (背板与外部)",
      "function": "与CAS背板建立高可靠的电源与数据硬连接；同轴线传输射频。",
      "failure_mode": "背板连接器金手指磨损或受应力产生微断路",
      "effect": "",
      "severity": "8",
      "cause": "“硬链接”缺乏机械公差吸收能力，机箱热变形或震动直接产生剪切应力。",
      "occurrence": "5",
      "current_controls": "出厂人工目检插拔。 参考竞品选择高稳定性的插针式连接器",
      "detection": "6",
      "rpn": "240",
      "recommended_actions": "消除机械应力：弃用刚性硬插拔，改用具有盲插浮动容差能力的工业背板连接器（Floating Connector），并增加导向定位销。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=5、D=6 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 7"
      ],
      "max_match_score": 20,
      "max_scope_hits": 3,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    },
    {
      "scope": "频率合成与连接子系统",
      "analysis_object": "混频与频率合成 (上/下变频)",
      "function": "产生64MHz中频，进行5~400MHz的高纯度变频。",
      "failure_mode": "杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "effect": "",
      "severity": "8",
      "cause": "混频器隔离度不足；5~400MHz宽带滤波难度大，高次谐波未滤除净。",
      "occurrence": "6",
      "current_controls": "依赖芯片自带抑制能力。 频率规划设计保证",
      "detection": "4",
      "rpn": "192",
      "recommended_actions": "优化频率规划-已实施：采用高隔离度混频器；由于64MHz在射频带内，需设计高阶切换滤波器组（Switched Filter Bank）进行分段滤波-不适用。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "rating_basis": "S=8 继承自历史案例的后果强度；O=6、D=4 继承自成品 DFMEA，但仍需结合本企业标尺校准",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 5"
      ],
      "max_match_score": 23,
      "max_scope_hits": 4,
      "confirmation_reasons": [],
      "reviewer_focus": "校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "boundary_scopes": []
    }
  ],
  "confirmation_queue": [
    {
      "scope": "发射链路子系统",
      "row_key": "异常状态保护 (核心逻辑) / 保护动作严重滞后（器件已烧毁才触发）",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频调谐/匹配网络 / 大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 调谐单元 / row 2"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "VSWR 失配检测 / 宽频段内（5-400MHz）反射功率测量严重失准",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频信号稳定传输，低插入损耗。 / 接口在大功率下产生电弧或击穿",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围；scope 归属存在边界，当前放在本 scope，但也可能属于：频率合成与连接子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 5"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "双通道射频放大 / 大动态脉冲下增益压缩或相位失真",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围；scope 归属存在边界，当前放在本 scope，但也可能属于：接收与采集子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "通道切换 (BB与2H复用) / 带载热切换（Hot Switching）导致开关拉弧击穿",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "功率超阈值时关闭射频输入并告警。 / 功率检测耦合器失效或响应过慢",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 4"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。 / PIN二极管热击穿或响应滞后",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围；scope 归属存在边界，当前放在本 scope，但也可能属于：接收与采集子系统",
      "suggested_reviewer_focus": "确认 scope 归属与责任边界；确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ]
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "why_confirmation_is_needed": "该行主要来自跨模块家族类比，需要确认是否适用于当前模块责任范围",
      "suggested_reviewer_focus": "确认该类比是否适用于当前模块机理、接口和责任范围；校准 O/D 与实际保护、测试和筛选能力是否匹配",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ]
    }
  ],
  "top_risks": [
    {
      "scope": "发射链路子系统",
      "failure_mode": "保护动作严重滞后（器件已烧毁才触发）",
      "current_rpn": "480",
      "why_it_matters": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "first_action_candidate": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于U...",
      "reference_type": "direct family reference"
    },
    {
      "scope": "发射链路子系统",
      "failure_mode": "大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "current_rpn": "300",
      "why_it_matters": "客户：探头内部烧毁，引发射频全反射烧毁功放。 后工序：高功测试时探头报废。",
      "first_action_candidate": "增加高压节点的聚四氟乙烯 (PTFE) 绝缘灌封或充入绝缘气体 (如SF6或高压氮气)；电路板进行严格的去毛刺抛光工艺。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "发射链路子系统",
      "failure_mode": "宽频段内（5-400MHz）反射功率测量严重失准",
      "current_rpn": "270",
      "why_it_matters": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "first_action_candidate": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "频率合成与连接子系统",
      "failure_mode": "背板连接器金手指磨损或受应力产生微断路",
      "current_rpn": "240",
      "why_it_matters": "",
      "first_action_candidate": "消除机械应力：弃用刚性硬插拔，改用具有盲插浮动容差能力的工业背板连接器（Floating Connector），并增加导向定位销。",
      "reference_type": "current module"
    },
    {
      "scope": "发射链路子系统",
      "failure_mode": "接口在大功率下产生电弧或击穿",
      "current_rpn": "216",
      "why_it_matters": "",
      "first_action_candidate": "定期对接口进行电磁回波损耗（Return Loss）测试；使用力矩扳手规定装配标准。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "发射链路子系统",
      "failure_mode": "大衰减状态下实际衰减量不达标（射频泄漏）",
      "current_rpn": "210",
      "why_it_matters": "",
      "first_action_candidate": "物理隔离：对衰减器链路分腔屏蔽-已实施（加装金属屏蔽罩）；电源走线增加多级LC滤波。-已实施",
      "reference_type": "current module"
    },
    {
      "scope": "发射链路子系统",
      "failure_mode": "大动态脉冲下增益压缩或相位失真",
      "current_rpn": "200",
      "why_it_matters": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "first_action_candidate": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "reference_type": "direct family reference"
    },
    {
      "scope": "频率合成与连接子系统",
      "failure_mode": "杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "current_rpn": "192",
      "why_it_matters": "",
      "first_action_candidate": "优化频率规划-已实施：采用高隔离度混频器；由于64MHz在射频带内，需设计高阶切换滤波器组（Switched Filter Bank）进行分段滤波-不适用。",
      "reference_type": "current module"
    }
  ],
  "suggested_actions": [
    {
      "scope": "发射链路子系统",
      "row_key": "异常状态保护 (核心逻辑) / 保护动作严重滞后（器件已烧毁才触发）",
      "current_rpn": "480",
      "recommended_action": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频调谐/匹配网络 / 大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "current_rpn": "300",
      "recommended_action": "增加高压节点的聚四氟乙烯 (PTFE) 绝缘灌封或充入绝缘气体 (如SF6或高压氮气)；电路板进行严格的去毛刺抛光工艺。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 调谐单元 / row 2"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "VSWR 失配检测 / 宽频段内（5-400MHz）反射功率测量严重失准",
      "current_rpn": "270",
      "recommended_action": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
    },
    {
      "scope": "频率合成与连接子系统",
      "row_key": "物理连接 (背板与外部) / 背板连接器金手指磨损或受应力产生微断路",
      "current_rpn": "240",
      "recommended_action": "消除机械应力：弃用刚性硬插拔，改用具有盲插浮动容差能力的工业背板连接器（Floating Connector），并增加导向定位销。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 7"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频信号稳定传输，低插入损耗。 / 接口在大功率下产生电弧或击穿",
      "current_rpn": "216",
      "recommended_action": "定期对接口进行电磁回波损耗（Return Loss）测试；使用力矩扳手规定装配标准。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 前置放大器 / row 5"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频发射路径 (上变频与调幅) / 大衰减状态下实际衰减量不达标（射频泄漏）",
      "current_rpn": "210",
      "recommended_action": "物理隔离：对衰减器链路分腔屏蔽-已实施（加装金属屏蔽罩）；电源走线增加多级LC滤波。-已实施",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 2"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "双通道射频放大 / 大动态脉冲下增益压缩或相位失真",
      "current_rpn": "200",
      "recommended_action": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
    },
    {
      "scope": "频率合成与连接子系统",
      "row_key": "混频与频率合成 (上/下变频) / 杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "current_rpn": "192",
      "recommended_action": "优化频率规划-已实施：采用高隔离度混频器；由于64MHz在射频带内，需设计高阶切换滤波器组（Switched Filter Bank）进行分段滤波-不适用。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 5"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频发射路径 (功放驱动) / 射频输出功率瞬间突波/失控超标",
      "current_rpn": "180",
      "recommended_action": "硬件级保护：在输出端增加定向耦合器+检波器，引入纯硬件的极速过功率切断开关（PIN二极管）。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 3"
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "射频接收路径 (微弱信号放大) / 接收链路非线性失真或提前饱和",
      "current_rpn": "160",
      "recommended_action": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 4"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "通道切换 (BB与2H复用) / 带载热切换（Hot Switching）导致开关拉弧击穿",
      "current_rpn": "140",
      "recommended_action": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
    },
    {
      "scope": "发射链路子系统",
      "row_key": "功率超阈值时关闭射频输入并告警。 / 功率检测耦合器失效或响应过慢",
      "current_rpn": "135",
      "recommended_action": "引入硬件联动跳闸：告警信号不经过上位机，直接硬件拉低功率门控。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 前置放大器 / row 4"
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "current_rpn": "96",
      "recommended_action": "增加板载温度补偿电路；优化腔体电磁屏蔽分区。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "needs expert confirmation",
      "reference_type": "direct family reference",
      "source_case": "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "数字采集与处理 / ADC时钟抖动过大或参考电压受扰",
      "current_rpn": "84",
      "recommended_action": "时钟净化：在ADC时钟输入端增加高低频去耦网络-已实施；引入差分时钟传输-已实施；优化数模地（AGND/DGND）分割-已实施。",
      "owner": "",
      "target_date": "",
      "confirmation_status": "draft",
      "reference_type": "current module",
      "source_case": "CAN400产品DFMEA.xlsx / 收发机 / row 6"
    }
  ],
  "source_trace": [
    {
      "scope": "发射链路子系统",
      "row_key": "异常状态保护 (核心逻辑) / 保护动作严重滞后（器件已烧毁才触发）",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 2"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频调谐/匹配网络 / 大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 调谐单元 / row 2"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "VSWR 失配检测 / 宽频段内（5-400MHz）反射功率测量严重失准",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 5"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频信号稳定传输，低插入损耗。 / 接口在大功率下产生电弧或击穿",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 5"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频发射路径 (上变频与调幅) / 大衰减状态下实际衰减量不达标（射频泄漏）",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 2"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "双通道射频放大 / 大动态脉冲下增益压缩或相位失真",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 3"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "射频发射路径 (功放驱动) / 射频输出功率瞬间突波/失控超标",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 3"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "通道切换 (BB与2H复用) / 带载热切换（Hot Switching）导致开关拉弧击穿",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 射频功放 / row 4"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "功率超阈值时关闭射频输入并告警。 / 功率检测耦合器失效或响应过慢",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 4"
      ]
    },
    {
      "scope": "发射链路子系统",
      "row_key": "发射时隔离高功率(300W+)，保护LNA；接收时快速导通。 / PIN二极管热击穿或响应滞后",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 2"
      ]
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "射频接收路径 (微弱信号放大) / 接收链路非线性失真或提前饱和",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 4"
      ]
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "提供$\\ge$30dB增益，NF$\\le$1.2-1.8dB。 / 增益波动或自激振荡",
      "reference_type": "direct family reference",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 前置放大器 / row 3"
      ]
    },
    {
      "scope": "接收与采集子系统",
      "row_key": "数字采集与处理 / ADC时钟抖动过大或参考电压受扰",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 6"
      ]
    },
    {
      "scope": "频率合成与连接子系统",
      "row_key": "物理连接 (背板与外部) / 背板连接器金手指磨损或受应力产生微断路",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 7"
      ]
    },
    {
      "scope": "频率合成与连接子系统",
      "row_key": "混频与频率合成 (上/下变频) / 杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "reference_type": "current module",
      "source_cases": [
        "CAN400产品DFMEA.xlsx / 收发机 / row 5"
      ]
    }
  ]
}