示例：我们目前正在设计一套用于 NMR 系统的前置放大器模块，它位于探头与后级射频链路之间，需要在发射和接收两种工作状态下完成保护切换、低噪声放大、功率检测和接口控制。该模块既要在大功率发射瞬间保护低噪声器件不被击穿，也要在接收阶段保持较低噪声系数和稳定增益，同时保证控制模式切换和接口信号在复杂电磁环境下仍然可靠。

前置放大器主要包含以下几个方面：

1、T/R 开关与高功率保护链路：在发射状态下需要隔离高功率射频，保护 LNA 和后续敏感器件；在接收状态下需要快速导通，避免影响接收灵敏度。要求切换器件、保护链路和时序控制在高功率脉冲、热冲击和快速切换条件下仍然可靠，不出现热击穿、响应滞后、保护失效或误动作。

2、低噪声放大链路：需要在接收状态下提供稳定增益和较低噪声系数，并在温度变化、屏蔽条件变化和长期运行中保持一致性。要求放大链路不能因为温漂、偏置波动、自激、屏蔽不足或链路不平衡而导致增益波动、噪声恶化或伪影问题。

3、功率检测与联动保护：需要在异常功率出现时快速切断风险链路，并给出可靠告警。要求耦合器、检波器和联动控制具备足够动态范围和响应速度，避免出现漏保护、误保护或解除保护不及时的问题。

4、工作模式逻辑与控制状态机：模块需要在不同模式之间切换，例如保护模式、观察模式或其他接收/发射相关状态。要求控制逻辑在强电磁干扰、CPU异常、异常态分支覆盖不足或时序竞争条件下，仍能保持安全默认态，不出现逻辑死锁、模式切换失败或错误导通。

5、电源与控制接口：模块需要通过多芯接口获得供电并传输控制信号。要求在供电纹波、线束串扰、屏蔽不足和装配波动条件下，接口仍然稳定，不能因为控制信号被干扰而导致 T/R 开关误动作或模式状态异常。

请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出需要人工确认的评分、控制措施和边界项。
