示例：我们目前正在设计一套压缩机制冷单元，其中有一个气液分离器，一端连接蒸发器，一端连接压缩机。气液分离器的功能是保证从蒸发器出来的冷媒进进入压缩机前是完全气态状态，避免压缩机受到液击。使用铜管焊接的方式与蒸发器和压缩机连接。为了减小热传输损失，将蒸发器置于压缩制冷机末端管道内，蒸发器是一根铜管，铜管外侧有螺旋槽通道，用于空气热交换，铜管内部一端与毛细管相连、是冷媒入口，另一端是冷媒出口，通过焊接连接为通路。单级压缩系统中，压缩机用于输出高温高压冷媒，我们使用的是泰康的CAJZ2432PBR，冷媒是R454C，此制冷机直接用于NMR样品制冷。压缩机制冷单元设计了一个控制板卡，主要功能有以下几点
1、通信：和上位机板卡通过422通讯，实现远程控制压缩机制冷单元的功率，以及读取压缩机状态，例如出气口温度，报警信息等。
2、压缩机的控制：通过板卡MCU去控制继电器来控制压缩机的启动和区控制冷媒电磁阀的通断。板卡上有一个旋钮分为3个功率档位和一个远程档位（422远程控制档位）
主要工作逻辑如下
设置2档（-40℃）时，电磁阀1028/2A6通电开启、高低压开关通电工作；5S后压缩机、冷凝机风扇、通电工作；电磁阀VX3244-02-5D1-B的1口开启、3口关闭；
设置1档（比室温低25℃）时，电磁阀1028/2A6通电开启、高低压开关通电工作；5S后压缩机、冷凝机风扇通电工作；电磁阀VX3244-02-5D1-B 的3口开启、1口关闭；
1档、2档相互切换时，压缩机、冷凝机风扇、高低压开关、电磁阀1028/2A6状态保持不变，电磁阀VX3244-02-5D1-B进行状态切换；
设置0档（不制冷）时，压缩机、冷凝机风扇、高低压开关、电磁阀1028/2A6不通电；电磁阀VX3244-02-5D1-B的1口开启、3口关闭，板卡会对两个继电器做延迟，先开压缩机在开冷媒
4、具有传感器检测报警功能：高压传感器检测，传感器报警后第一时间关闭压缩机，并上报信息。温度传感器用于检测排气口温度。
5、串口屏显示：通过串口控制显示屏，目前只绘图排气口温度。
6、外部供电：板卡供电是用开关电源提供24V直流电。
7、板卡上强电部分：压缩机和冷媒电磁阀是220V电，继电器切断的是220V交流电。
液氮低温制冷系统，用于NMR中样品的制冷，它有两种模式，换热模式和蒸发模式；
低温系统包含液氮罐、排气管组件、主体组件；主体组件通过法兰与液氮罐固定，主体组件部分漏出液氮罐，大部分浸没在液氮中；排气管组件直接连接在主体组件上。
主体组件顶部设有进气口，进气口用于氮气输入，进气口一端焊接一段紫铜盘管，盘管完全浸没在液氮中，盘管另外一端通过特氟龙件挤压与排气管组件连接，中间连接有一个可关闭的三通阀门；主体组件还包含液氮罐灌液口（抽真空的直管，可通过自增压罐及软管直接灌液）、用于液氮的灌入；自制泄压阀（304不锈钢弹簧+O圈），自制球阀（特氟龙上下盖子+中间有孔的球形结构件来实现开闭），球阀和泄压阀末端连接泄气口；上述盘管旁边固定有加热棒、温度传感器（PT100），加热棒以及温度传感器线缆引出至主体组件顶部的航插上，加热棒用于液氮的蒸发，传感器用于液氮低液位预警。主体组件内部各管路与外壳之间焊接一起，焊接后内部抽真空，真空口是由内外管+两个O圈+挡圈实现密封。排气管组件由不锈钢退火管、不锈钢波纹管焊接而成，两管之间缠绕麦拉膜，麦拉膜之上每隔一段距离安装G10材料的隔热环，安装完毕后抽真空，真空口是由带螺纹的锥面+两个O圈实现密封
换热模式下，进气口输入高纯氮气，三通阀关闭，氮气流经盘管后制冷，经排气管排出低温气体。
蒸发模式下，关闭进气口，开启三通阀及加热棒，液氮蒸发后，排气管排除低温气体。
对客户或后工序（后工序的内容要说明）影响，按照FMEA的严重度S、发生频次O、可探测度D，三个维度分别进行10分制打分，计算RPN=S*O*D。基于以上失效原因分析，给出控制措施建议，并评估措施实施后“严重度S、发生频次O、可探测度D”三项评分，计算最新的RPN值。基于以上输出一份EXCEL格式的DFMEA分析表