示例：我们目前正在设计一套用于 NMR 系统的射频功率放大器模块，需要在指定频段内提供稳定线性功率输出，并在异常工况下快速保护自身、探头以及后级射频链路。该模块既要在正常工作时保持稳定增益、相位和热状态，又要在驻波、反射功率、热失控、通道切换和故障复位等场景下保持足够快和足够可靠的保护响应。

射频功放主要包含以下几个方面：

1、异常状态保护链路：需要在功率、脉宽、反射功率或驻波超限时快速切断射频输出，保护功放末级器件和探头。要求保护链路不能过度依赖慢速软件轮询，而应能在微秒级到毫秒级范围内及时动作，避免器件已经损坏才触发保护。

2、功率放大链路：需要在目标频段内提供稳定增益和线性功率输出，并在大动态脉冲和长脉宽工况下保持增益与相位稳定。要求不能因为热记忆效应、偏置漂移或功率器件非线性而导致增益压缩、相位失真或实验信号异常。

3、通道切换链路：功放可能在多个通道或不同工作路径之间切换。要求在切换过程中不存在带载热切换、拉弧、射频泄漏或错误时序，避免对功放、继电器、开关器件和观测信号造成损伤。

4、VSWR 与反射功率检测链路：需要准确测量正向和反向功率，识别真实失配并与瞬态毛刺区分。要求宽频范围内检测精度稳定，避免假报警、漏报警或频段两端的检测失真。

5、热管理与复位逻辑：模块需要在高温、风扇故障、局部热斑和保护触发后维持可控行为。要求温度检测位置合理、散热链路足够完整，并在保护触发后提供合理的复位策略，避免因为一刀切锁死或恢复策略不当影响连续实验。

请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出需要人工确认的评分、保护边界和复位策略。
