示例：我们目前正在设计一套用于 NMR 系统的收发机模块，需要完成射频信号的发射、接收、上变频、下变频、增益控制、ADC 采集以及与背板和外部射频链路的连接。该模块既要在发射时保证激励脉冲的幅度和时间准确，又要在接收时保证微弱信号的线性放大和低噪声采集，同时还要兼顾频率纯度、时钟稳定性以及长期运行下的连接可靠性。

收发机主要包含以下几个方面：

1、射频发射链路：需要对发射脉冲进行精确衰减、调幅和功率控制，使激励信号满足幅度、相位和时间要求。要求在高衰减状态、快速切换状态和后级功放驱动场景下，链路不会出现过量泄漏、瞬时功率突波、控制毛刺或异常振荡，避免影响探头和功放安全。

2、射频接收链路：需要对微弱核磁共振信号进行高增益、低噪声、线性的接收与放大，并兼顾不同信号幅度下的动态范围。要求接收链路在强弱信号切换、带内干扰和温度变化条件下，仍能保持线性，不出现提前饱和、失真、基线扭曲或噪声底抬升。

3、混频与频率合成链路：需要完成 5MHz 到 400MHz 范围内的高纯度上变频和下变频，并生成稳定的中频链路。要求本振、混频器和滤波网络在宽频工作条件下保持良好的隔离和频率纯度，避免杂散、镜像或 LO 泄漏落入有效观测带宽。

4、数字采集与时钟链路：需要对下变频后的模拟信号进行高精度 ADC 采集和数字解调。要求时钟参考、模拟电源、数字电路布局和数模地处理足够稳定，避免时钟抖动、参考波动和高速数字噪声影响采集精度与系统信噪比。

5、物理连接与接口链路：收发机需要通过背板、电源连接和同轴接口与 CAS 背板、时钟板及外部射频链路可靠连接。要求在长期插拔、振动、热变形和装配公差条件下，接口仍能保持稳定，不因微断路、接触不良或机械应力造成通讯掉线、死机或射频性能异常。

请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出需要人工确认的评分、控制措施和系统边界。
