示例：我们目前正在设计一套用于 NMR 场景的自动进样器系统，目标是在储样、抓取、转运、进样和退样过程中，实现样品管及转子的自动搬运，减少人工干预，并保证样品在整个运动链路中的安全性、一致性和定位精度。该模块需要与储样筒、进样筒以及控制系统协同工作，既要完成机械运动，也要完成位置检测和气路控制。

自动进样器包含以下几个关键部分：

1、整体连接与供电：系统通过控制接口为各运动模块、传感器和执行器提供稳定供电与信号传输，要求设备在连续动作、震动和长时间运行下仍能保持可靠连接，不因接口松动导致中途停机、断联或动作失控。

2、竖直/水平气缸运动机构：自动进样器通过竖直和水平两个方向的气缸驱动样品完成抓取、平移和放置，要求滑块运动平稳，定位过程无明显晃动、偏摆或卡滞，能够精准把样品送到储样筒孔位、转盘孔位和进样筒交接位置。

3、位置调节与固定结构：系统在储样筒、夹爪、转盘和进样筒等多个交接点之间需要保持孔位和轨迹的一致性。要求装调后位置能够长期稳定，不会因为震动、温度变化或长期使用而发生偏移，否则可能影响样品交接成功率。

4、储样筒防掉落机构：储样筒需要在待抓取状态下可靠限制样品管位置，防止样品在未执行抓取或释放动作时自行滑落。该机构由机械限位件、弹性元件和驱动件配合实现，既要保证卡持可靠，也要在放行时动作顺畅。

5、夹爪抓取模块：夹爪需要可靠抓取样品管和转子，在升降、横移和交接过程中不出现打滑、偏斜或掉落。夹持结构需要兼顾无损接触、耐磨性和长期重复动作后的稳定性。

6、转盘检测模块：系统需要准确识别转盘 4 圈 72 个孔位内样品管的有无状态，为抓取、放置和路径调度提供判断依据。要求检测方案对透明样品管、现场灰尘和长期使用条件有足够鲁棒性，避免误判、漏判或信号不稳定。

7、进样/退样气路控制：自动进样器在与进样筒协同时，需要通过气路实现缓冲、抬升或放样等动作。要求气压输出稳定，既不能让样品自由落体，也不能让样品因气流过猛而发生碰撞或损伤；同时系统应能兼顾不同气路支路、接头阻力和现场气源波动带来的影响。

请基于以上模块描述，识别适合的 DFMEA 分析范围，召回相似历史案例，按严重度 S、发生频次 O、可探测度 D 的 10 分制形成首版 DFMEA 草稿，并给出建议措施、措施后的评分以及需要人工确认的项目。
