示例：我们目前正在设计一套用于 NMR 探头的调谐单元，目标是在不同样品、不同频点和不同负载条件下，自动完成调谐与匹配，使探头能够稳定找到合适的谐振点并实现接近 50Ω 的匹配状态，同时保证在大功率射频发射、复杂电磁环境以及频繁机械调节过程中，系统不会发生不可逆损伤或失控。

调谐单元主要包含以下几个方面：

1、射频调谐与匹配网络：需要在较宽的频率范围内完成调谐与匹配，并在大功率射频脉冲下保持稳定，不能因为局部高压、电场集中、绝缘不足或结构尖端效应导致器件损伤、放电、击穿或匹配失稳。调谐网络还需要兼顾高 Q 值、低损耗以及与后级功放和探头的协同安全性。

2、机械传动与限位结构：调谐单元通过电机、减速机构、连杆或调节杆实现位置调节，用于改变调谐和匹配状态。要求运动链条在自动调节过程中动作可控、传动平稳、定位准确，并在到达极限位置、遇到阻挡或异常负载时仍能保护易损部件，不因过扭矩、扫齿、连杆断裂或限位失效造成机械不可逆损伤。

3、编码器与闭环控制：系统需要准确采集位置反馈并传输到控制板卡，保证闭环调节的重复性和精度。要求电机驱动、编码器采集和 MCU 控制在强射频发射、地线耦合、线缆串扰或浪涌条件下仍能保持稳定，不出现位置漂移、丢步、误计数或控制异常。

4、线圈、焊接与材料控制：射频线圈及相关连接结构需要具备很高的品质因数，并对磁化率极其敏感。要求材料、焊料、助焊剂和加工工艺不会引入磁性杂质，也不会因为局部工艺波动影响谱线质量、匀场难度和长期重复性。

5、调谐算法与搜索策略：软件需要根据当前位置、历史数据库和实时反馈自动搜索合适的谐振点，并区分真实陷波与伪响应。要求在样品差异较大、介电环境变化明显或数据库起点不准确时，算法仍能完成收敛，不能长时间死循环、锁定错误陷波或误判电缆/系统寄生响应为目标结果。

请基于以上描述识别适合的 DFMEA 分析范围，召回相似案例，生成首版 DFMEA 草稿，并明确指出哪些评分、控制措施和边界条件需要人工确认。
