{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "调谐单元",
  "theme": "dfmea_sample_data",
  "description": "射频调谐、机械限位、EMC 与算法风险样例。",
  "development_use": "适合作为射频系统和机电控制类 DFMEA 参考。",
  "headers": [
    "子系统/功能模块",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果（客户/后工序）",
    "S",
    "潜在失效原因（机理）",
    "O",
    "现行控制措施",
    "D",
    "初始 RPN",
    "建议的控制措施 (改进方案)",
    "改进后 S",
    "改进后 O",
    "改进后 D",
    "改进后 RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "射频调谐/匹配网络",
      "功能要求": "实现宽频调谐与50Ω匹配；承受大功率发射时不击穿。",
      "潜在失效模式": "大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "潜在失效后果（客户/后工序）": "客户：探头内部烧毁，引发射频全反射烧毁功放。\n后工序：高功测试时探头报废。",
      "S": "10",
      "潜在失效原因（机理）": "强射频场在电容两端产生千伏高压；空气介电强度不足或存在金属毛刺尖端放电。",
      "O": "5",
      "现行控制措施": "选用高耐压无磁电容。",
      "D": "6",
      "初始 RPN": "300",
      "建议的控制措施 (改进方案)": "增加高压节点的聚四氟乙烯 (PTFE) 绝缘灌封或充入绝缘气体 (如SF6或高压氮气)；电路板进行严格的去毛刺抛光工艺。",
      "改进后 S": "10",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "60"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "探头机械传动 (硬限位)",
      "功能要求": "通过电机驱动芯片检测电流，对比DAC参考电压实现防撞硬限位保护。",
      "潜在失效模式": "调谐杆被电机扭断或齿轮扫齿，限位保护未触发",
      "潜在失效后果（客户/后工序）": "客户：自动调谐瘫痪，机械结构不可逆损坏需返厂。\n后工序：装配调试时极易损坏精密连杆。",
      "S": "9",
      "潜在失效原因（机理）": "减速机(110310)放大扭矩极大，在电流显著突变(达到比较器阈值)之前，机械脆弱点(如玻璃/蓝宝石调节杆)已达到屈服极限而断裂。",
      "O": "6",
      "现行控制措施": "驱动芯片电流感应+比较器硬件限位。",
      "D": "5",
      "初始 RPN": "270",
      "建议的控制措施 (改进方案)": "绝对禁止纯依赖电流检测限位。增加机械滑动离合器 (Slip Clutch) 进行扭矩物理卸载；或在连杆末端增加微型光电开关作物理限位。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "硬件系统 (抗电磁干扰)",
      "功能要求": "编码器信号准确传输至MCU，保证闭环位置精度。",
      "潜在失效模式": "电机转动丢步、编码器脉冲错乱或MCU死机",
      "潜在失效后果（客户/后工序）": "客户：调谐位置漂移，匹配曲线不对称，信号灵敏度严重下降。",
      "S": "8",
      "潜在失效原因（机理）": "探头发射千瓦级射频时，能量通过电机线缆、编码器线缆耦合进控制板卡，击穿LDO或干扰光耦。",
      "O": "7",
      "现行控制措施": "选用隔离CAN；浪涌保护。",
      "D": "5",
      "初始 RPN": "280",
      "建议的控制措施 (改进方案)": "电机与编码器线缆必须使用双层编织屏蔽线，并在进入控制板处增加 LC 穿心电容滤波器；编码器信号采用RS422差分传输替代单端传输。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "射频线圈与焊接",
      "功能要求": "提供极高Q值和B0均匀性；确保材料磁化率极低。",
      "潜在失效模式": "射频线圈局部引入磁性杂质，导致磁化率异常",
      "潜在失效后果（客户/后工序）": "客户：谱图线型展宽（Line broadening），分辨率达不到ppb级要求。\n后工序：匀场困难，耗费大量工时。",
      "S": "8",
      "潜在失效原因（机理）": "“焊料焊接在电路中”——普通焊锡或助焊剂中常含有微量镍(Ni)或铁(Fe)等铁磁性杂质。",
      "O": "5",
      "现行控制措施": "规定使用无磁材料。",
      "D": "7",
      "初始 RPN": "280",
      "建议的控制措施 (改进方案)": "严格规范BOM，必须采用高纯度无磁焊料 (如特定配比的锡银铜 Sn-Ag-Cu)；后工序增加焊点的高灵敏度 SQUID 磁性初筛。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "3",
      "改进后 RPN": "24"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "Z向梯度线圈",
      "功能要求": "抵消外部涡流，提供精准线性梯度。",
      "潜在失效模式": "主线圈与屏蔽线圈产生的震动声学谐振 (Acoustic Ringing)",
      "潜在失效后果（客户/后工序）": "客户：梯度脉冲结束后，线圈震动切割磁力线产生假性RF信号，干扰微弱的NMR回波。",
      "S": "7",
      "潜在失效原因（机理）": "大电流梯度脉冲在强磁场中产生巨大的洛伦兹力，导致线圈骨架发生微米级形变震荡。",
      "O": "6",
      "现行控制措施": "主动屏蔽设计。",
      "D": "5",
      "初始 RPN": "210",
      "建议的控制措施 (改进方案)": "采用环氧树脂真空含浸灌封 (VPI) 加固梯度线圈骨架，并在梯度线圈与射频线圈之间增加特种声学阻尼材料隔离震动。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "42"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "软件调谐算法",
      "功能要求": "陷波搜索法，自动找到中心频率并最大化匹配。",
      "潜在失效模式": "搜索失败陷入死循环，或锁定到错误的“假陷波” (Cable Resonance)",
      "潜在失效后果（客户/后工序）": "客户：换了一个极性差异大的样品后，系统一直报错“Tuning Failed”。",
      "S": "7",
      "潜在失效原因（机理）": "用户更换溶剂（如从CDCl3换到极性极强的水或高盐溶液）导致谐振频偏远远超出了数据库记录的附近范围；同轴电缆自身的驻波被误认为是探头陷波。",
      "O": "6",
      "现行控制措施": "分两段高低分辨率搜索；依赖数据库起点。",
      "D": "4",
      "初始 RPN": "168",
      "建议的控制措施 (改进方案)": "算法增加**“宽带全扫掠 (Full-span Sweep) 扫底”后备逻辑**；引入波形模式识别，判断陷波的Q值深度，排除电缆谐振的宽缓假波。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "14"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "射频调谐/匹配网络",
      "功能要求": "实现宽频调谐与50Ω匹配；承受大功率发射时不击穿。",
      "潜在失效模式": "大功率射频脉冲下电容器件或节点发生打火 (Arcing)",
      "潜在失效后果（客户/后工序）": "客户：探头内部烧毁，引发射频全反射烧毁功放。\n后工序：高功测试时探头报废。",
      "S": "10",
      "潜在失效原因（机理）": "强射频场在电容两端产生千伏高压；空气介电强度不足或存在金属毛刺尖端放电。",
      "O": "5",
      "现行控制措施": "选用高耐压无磁电容。",
      "D": "6",
      "初始 RPN": "300",
      "建议的控制措施 (改进方案)": "增加高压节点的聚四氟乙烯 (PTFE) 绝缘灌封或充入绝缘气体 (如SF6或高压氮气)；电路板进行严格的去毛刺抛光工艺。",
      "改进后 S": "10",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "60"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "探头机械传动 (硬限位)",
      "功能要求": "通过电机驱动芯片检测电流，对比DAC参考电压实现防撞硬限位保护。",
      "潜在失效模式": "调谐杆被电机扭断或齿轮扫齿，限位保护未触发",
      "潜在失效后果（客户/后工序）": "客户：自动调谐瘫痪，机械结构不可逆损坏需返厂。\n后工序：装配调试时极易损坏精密连杆。",
      "S": "9",
      "潜在失效原因（机理）": "减速机(110310)放大扭矩极大，在电流显著突变(达到比较器阈值)之前，机械脆弱点(如玻璃/蓝宝石调节杆)已达到屈服极限而断裂。",
      "O": "6",
      "现行控制措施": "驱动芯片电流感应+比较器硬件限位。",
      "D": "5",
      "初始 RPN": "270",
      "建议的控制措施 (改进方案)": "绝对禁止纯依赖电流检测限位。增加机械滑动离合器 (Slip Clutch) 进行扭矩物理卸载；或在连杆末端增加微型光电开关作物理限位。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "硬件系统 (抗电磁干扰)",
      "功能要求": "编码器信号准确传输至MCU，保证闭环位置精度。",
      "潜在失效模式": "电机转动丢步、编码器脉冲错乱或MCU死机",
      "潜在失效后果（客户/后工序）": "客户：调谐位置漂移，匹配曲线不对称，信号灵敏度严重下降。",
      "S": "8",
      "潜在失效原因（机理）": "探头发射千瓦级射频时，能量通过电机线缆、编码器线缆耦合进控制板卡，击穿LDO或干扰光耦。",
      "O": "7",
      "现行控制措施": "选用隔离CAN；浪涌保护。",
      "D": "5",
      "初始 RPN": "280",
      "建议的控制措施 (改进方案)": "电机与编码器线缆必须使用双层编织屏蔽线，并在进入控制板处增加 LC 穿心电容滤波器；编码器信号采用RS422差分传输替代单端传输。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "射频线圈与焊接",
      "功能要求": "提供极高Q值和B0均匀性；确保材料磁化率极低。",
      "潜在失效模式": "射频线圈局部引入磁性杂质，导致磁化率异常",
      "潜在失效后果（客户/后工序）": "客户：谱图线型展宽（Line broadening），分辨率达不到ppb级要求。\n后工序：匀场困难，耗费大量工时。",
      "S": "8",
      "潜在失效原因（机理）": "“焊料焊接在电路中”——普通焊锡或助焊剂中常含有微量镍(Ni)或铁(Fe)等铁磁性杂质。",
      "O": "5",
      "现行控制措施": "规定使用无磁材料。",
      "D": "7",
      "初始 RPN": "280",
      "建议的控制措施 (改进方案)": "严格规范BOM，必须采用高纯度无磁焊料 (如特定配比的锡银铜 Sn-Ag-Cu)；后工序增加焊点的高灵敏度 SQUID 磁性初筛。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "3",
      "改进后 RPN": "24"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "Z向梯度线圈",
      "功能要求": "抵消外部涡流，提供精准线性梯度。",
      "潜在失效模式": "主线圈与屏蔽线圈产生的震动声学谐振 (Acoustic Ringing)",
      "潜在失效后果（客户/后工序）": "客户：梯度脉冲结束后，线圈震动切割磁力线产生假性RF信号，干扰微弱的NMR回波。",
      "S": "7",
      "潜在失效原因（机理）": "大电流梯度脉冲在强磁场中产生巨大的洛伦兹力，导致线圈骨架发生微米级形变震荡。",
      "O": "6",
      "现行控制措施": "主动屏蔽设计。",
      "D": "5",
      "初始 RPN": "210",
      "建议的控制措施 (改进方案)": "采用环氧树脂真空含浸灌封 (VPI) 加固梯度线圈骨架，并在梯度线圈与射频线圈之间增加特种声学阻尼材料隔离震动。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "42"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "软件调谐算法",
      "功能要求": "陷波搜索法，自动找到中心频率并最大化匹配。",
      "潜在失效模式": "搜索失败陷入死循环，或锁定到错误的“假陷波” (Cable Resonance)",
      "潜在失效后果（客户/后工序）": "客户：换了一个极性差异大的样品后，系统一直报错“Tuning Failed”。",
      "S": "7",
      "潜在失效原因（机理）": "用户更换溶剂（如从CDCl3换到极性极强的水或高盐溶液）导致谐振频偏远远超出了数据库记录的附近范围；同轴电缆自身的驻波被误认为是探头陷波。",
      "O": "6",
      "现行控制措施": "分两段高低分辨率搜索；依赖数据库起点。",
      "D": "4",
      "初始 RPN": "168",
      "建议的控制措施 (改进方案)": "算法增加**“宽带全扫掠 (Full-span Sweep) 扫底”后备逻辑**；引入波形模式识别，判断陷波的Q值深度，排除电缆谐振的宽缓假波。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "14"
    }
  ],
  "continuation_rows": []
}