{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "自动进样器",
  "theme": "dfmea_sample_data",
  "description": "自动进样器的运动、抓取、检测和气路 DFMEA。",
  "development_use": "适合作为机电一体化和样品搬运类场景案例。",
  "headers": [
    "子系统/功能模块",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果（对客户/系统）",
    "严重度 (S)",
    "潜在失效原因（机理）",
    "发生频次 (O)",
    "现行控制措施",
    "可探测度 (D)",
    "初始 RPN",
    "建议的控制措施 (改进方案)",
    "改进后 S",
    "改进后 O",
    "改进后 D",
    "改进后 RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "整体连接与供电",
      "功能要求": "提供稳定的电力与控制信号传输，确保各运动模块与传感器的正常通讯与供电。",
      "潜在失效模式": "Type-C接口松动或接触不良",
      "潜在失效后果（对客户/系统）": "运行中途断电或断联，阀门失电可能导致抓取中的样品直接坠落损毁。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "设备运行时的持续震动导致接口物理松脱。",
      "发生频次 (O)": "5",
      "现行控制措施": "无特殊防脱落设计。",
      "可探测度 (D)": "5",
      "初始 RPN": "225",
      "建议的控制措施 (改进方案)": "更改接口标准：废弃Type-C，改用带螺纹锁紧的工业航空插头（如M8/M12）或带螺丝固定的端子排。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "竖直/水平气缸运动",
      "功能要求": "精准驱动样品到达指定位置，滑块运行平稳，无左右或侧向晃动。",
      "潜在失效模式": "大气缸滑块左右晃动加剧，位置跑偏",
      "潜在失效后果（对客户/系统）": "夹爪与储样筒孔位、储样筒与进样筒孔位不对齐，样品管被卡住或挤碎。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "POM材质滑块长期摩擦磨损；仅靠顶丝补偿无法抵抗长期侧向力。",
      "发生频次 (O)": "7",
      "现行控制措施": "顶丝将POM滑块顶在气缸两侧防晃。",
      "可探测度 (D)": "6",
      "初始 RPN": "336",
      "建议的控制措施 (改进方案)": "结构升级：不要让气缸承受侧向和导向力。增加外部高精度直线导轨（如THK/银泰），气缸仅作驱动源。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "位置调节与固定",
      "功能要求": "确保各交接处孔位完全对齐，并在长期运行震动下保持位置固定不偏移。",
      "潜在失效模式": "模块交接处产生相对位移错位",
      "潜在失效后果（对客户/系统）": "样品管在交接盲区卡死，导致进退样失败或爆管。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "长期运行震动、高低温交变导致顶丝松动、紫外胶老化开裂。",
      "发生频次 (O)": "5",
      "现行控制措施": "工装调节 + 紫外胶防震。",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "增加硬定位：在工装调节确认最终位置后，增加配钻定位销孔并打入圆柱销进行机械死定位。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "储样筒防掉落机构",
      "功能要求": "塞子在扭簧作用下可靠卡住样品管防掉落，在针型气缸驱动下顺畅退回放行。",
      "潜在失效模式": "跷跷板扭簧疲劳断裂或弹性衰减",
      "潜在失效后果（对客户/系统）": "塞子无法有效伸出卡住转子，样品管直接越过储样筒，从高空自由落体砸向磁体。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "弹簧长期高频次受交变应力导致金属疲劳。",
      "发生频次 (O)": "4",
      "现行控制措施": "针型气缸动作控制（但无扭簧状态检测）。",
      "可探测度 (D)": "8",
      "初始 RPN": "288",
      "建议的控制措施 (改进方案)": "增加闭环检测：更换高疲劳寿命弹簧；在跷跷板塞子侧增加一个微型光电或接近开关，直接检测“塞子是否到位闭合”。",
      "改进后 S": "9",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "54"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "夹爪抓取模块",
      "功能要求": "通过PEEK材质V型槽可靠夹持样品管及转子，在升降/平移中不滑脱、不掉落。",
      "潜在失效模式": "气爪抓取力不足或PEEK材质磨损打滑",
      "潜在失效后果（对客户/系统）": "提升过程中样品管滑落坠毁。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "气路气压波动；PEEK材料表面长期摩擦变光滑。",
      "发生频次 (O)": "4",
      "现行控制措施": "坦克链供气；V型结构件设计。",
      "可探测度 (D)": "5",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "增加反馈与防滑：V型槽内贴敷高摩擦系数且不掉屑的弹性材料；气源入口增加数字压力开关，气压低时报警并禁止动作。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "转盘检测模块",
      "功能要求": "准确检测转盘4圈72个孔位内样品管的有无情况，无漏报或误报。",
      "潜在失效模式": "底部光电传感器误判样品有无",
      "潜在失效后果（对客户/系统）": "夹爪抓取空气，或向已有样品的孔位强行放置样品（硬撞击）。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "玻璃样品管透明度高，反光/折射导致光电开关失效；底部孔体积灰。",
      "发生频次 (O)": "5",
      "现行控制措施": "发射接收型对射光电。",
      "可探测度 (D)": "3",
      "初始 RPN": "105",
      "建议的控制措施 (改进方案)": "优化传感器：选用专门针对透明物体的同轴偏振反射传感器，或加入超声波传感器辅助判断；增加定期清洁维护规程。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "8",
      "子系统/功能模块": "进/退样气路控制",
      "功能要求": "进样提供缓冲气防止自由落体；退样提供适宜抬升气将转子安全吹至储样筒。",
      "潜在失效模式": "退样时底部抬升吹气气压过大/过小",
      "潜在失效后果（对客户/系统）": "过小：样品吹不出来；过大：样品冲出速度过快，猛烈撞击储样筒顶部受损。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "气源总压波动；快拆接头或深小孔气阻变化。",
      "发生频次 (O)": "4",
      "现行控制措施": "电磁阀控制，定制化气路分割。",
      "可探测度 (D)": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "增加精密调压与缓冲：在抬升气路上单独增加高精度减压阀；储样筒顶部增加物理柔性缓冲垫（如硅胶垫）。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "整体连接与供电",
      "功能要求": "提供稳定的电力与控制信号传输，确保各运动模块与传感器的正常通讯与供电。",
      "潜在失效模式": "Type-C接口松动或接触不良",
      "潜在失效后果（对客户/系统）": "运行中途断电或断联，阀门失电可能导致抓取中的样品直接坠落损毁。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "设备运行时的持续震动导致接口物理松脱。",
      "发生频次 (O)": "5",
      "现行控制措施": "无特殊防脱落设计。",
      "可探测度 (D)": "5",
      "初始 RPN": "225",
      "建议的控制措施 (改进方案)": "更改接口标准：废弃Type-C，改用带螺纹锁紧的工业航空插头（如M8/M12）或带螺丝固定的端子排。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "竖直/水平气缸运动",
      "功能要求": "精准驱动样品到达指定位置，滑块运行平稳，无左右或侧向晃动。",
      "潜在失效模式": "大气缸滑块左右晃动加剧，位置跑偏",
      "潜在失效后果（对客户/系统）": "夹爪与储样筒孔位、储样筒与进样筒孔位不对齐，样品管被卡住或挤碎。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "POM材质滑块长期摩擦磨损；仅靠顶丝补偿无法抵抗长期侧向力。",
      "发生频次 (O)": "7",
      "现行控制措施": "顶丝将POM滑块顶在气缸两侧防晃。",
      "可探测度 (D)": "6",
      "初始 RPN": "336",
      "建议的控制措施 (改进方案)": "结构升级：不要让气缸承受侧向和导向力。增加外部高精度直线导轨（如THK/银泰），气缸仅作驱动源。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "位置调节与固定",
      "功能要求": "确保各交接处孔位完全对齐，并在长期运行震动下保持位置固定不偏移。",
      "潜在失效模式": "模块交接处产生相对位移错位",
      "潜在失效后果（对客户/系统）": "样品管在交接盲区卡死，导致进退样失败或爆管。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "长期运行震动、高低温交变导致顶丝松动、紫外胶老化开裂。",
      "发生频次 (O)": "5",
      "现行控制措施": "工装调节 + 紫外胶防震。",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "增加硬定位：在工装调节确认最终位置后，增加配钻定位销孔并打入圆柱销进行机械死定位。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "储样筒防掉落机构",
      "功能要求": "塞子在扭簧作用下可靠卡住样品管防掉落，在针型气缸驱动下顺畅退回放行。",
      "潜在失效模式": "跷跷板扭簧疲劳断裂或弹性衰减",
      "潜在失效后果（对客户/系统）": "塞子无法有效伸出卡住转子，样品管直接越过储样筒，从高空自由落体砸向磁体。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "弹簧长期高频次受交变应力导致金属疲劳。",
      "发生频次 (O)": "4",
      "现行控制措施": "针型气缸动作控制（但无扭簧状态检测）。",
      "可探测度 (D)": "8",
      "初始 RPN": "288",
      "建议的控制措施 (改进方案)": "增加闭环检测：更换高疲劳寿命弹簧；在跷跷板塞子侧增加一个微型光电或接近开关，直接检测“塞子是否到位闭合”。",
      "改进后 S": "9",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "54"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "夹爪抓取模块",
      "功能要求": "通过PEEK材质V型槽可靠夹持样品管及转子，在升降/平移中不滑脱、不掉落。",
      "潜在失效模式": "气爪抓取力不足或PEEK材质磨损打滑",
      "潜在失效后果（对客户/系统）": "提升过程中样品管滑落坠毁。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "气路气压波动；PEEK材料表面长期摩擦变光滑。",
      "发生频次 (O)": "4",
      "现行控制措施": "坦克链供气；V型结构件设计。",
      "可探测度 (D)": "5",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "增加反馈与防滑：V型槽内贴敷高摩擦系数且不掉屑的弹性材料；气源入口增加数字压力开关，气压低时报警并禁止动作。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "转盘检测模块",
      "功能要求": "准确检测转盘4圈72个孔位内样品管的有无情况，无漏报或误报。",
      "潜在失效模式": "底部光电传感器误判样品有无",
      "潜在失效后果（对客户/系统）": "夹爪抓取空气，或向已有样品的孔位强行放置样品（硬撞击）。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "玻璃样品管透明度高，反光/折射导致光电开关失效；底部孔体积灰。",
      "发生频次 (O)": "5",
      "现行控制措施": "发射接收型对射光电。",
      "可探测度 (D)": "3",
      "初始 RPN": "105",
      "建议的控制措施 (改进方案)": "优化传感器：选用专门针对透明物体的同轴偏振反射传感器，或加入超声波传感器辅助判断；增加定期清洁维护规程。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "8",
      "子系统/功能模块": "进/退样气路控制",
      "功能要求": "进样提供缓冲气防止自由落体；退样提供适宜抬升气将转子安全吹至储样筒。",
      "潜在失效模式": "退样时底部抬升吹气气压过大/过小",
      "潜在失效后果（对客户/系统）": "过小：样品吹不出来；过大：样品冲出速度过快，猛烈撞击储样筒顶部受损。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "气源总压波动；快拆接头或深小孔气阻变化。",
      "发生频次 (O)": "4",
      "现行控制措施": "电磁阀控制，定制化气路分割。",
      "可探测度 (D)": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "增加精密调压与缓冲：在抬升气路上单独增加高精度减压阀；储样筒顶部增加物理柔性缓冲垫（如硅胶垫）。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    }
  ],
  "continuation_rows": []
}