{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "收发机",
  "theme": "dfmea_sample_data",
  "description": "收发机的发射、接收、混频、ADC 与连接风险样例。",
  "development_use": "适合作为电子与射频链路 DFMEA 参考。",
  "headers": [
    "子系统/功能模块",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果（对客户/后工序）",
    "严重度 (S)",
    "潜在失效原因（机理）",
    "发生频次 (O)",
    "现行控制措施",
    "可探测度 (D)",
    "初始 RPN",
    "建议的控制措施 (改进方案)",
    "改进后 S",
    "改进后 O",
    "改进后 D",
    "改进后 RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "射频发射路径 (上变频与调幅)",
      "功能要求": "提供≥90dB精确衰减控制，输出功率大于等于3dBm，激励脉冲准确。",
      "潜在失效模式": "大衰减状态下实际衰减量不达标（射频泄漏）",
      "潜在失效后果（对客户/后工序）": "客户：激发脉冲角度不准，核磁共振信号弱。\n后工序：射频定标测试无法通过，需返工。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "高衰减量下，射频信号通过PCB基材、电源网络或空间直接串扰至输出端。",
      "发生频次 (O)": "6",
      "现行控制措施": "常规PCB布线，软件闭环控制。",
      "可探测度 (D)": "5",
      "初始 RPN": "210",
      "建议的控制措施 (改进方案)": "物理隔离：对衰减器链路分腔屏蔽-已实施（加装金属屏蔽罩）；电源走线增加多级LC滤波。-已实施",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "射频发射路径 (功放驱动)",
      "功能要求": "稳定输出射频信号至后级功放。",
      "潜在失效模式": "射频输出功率瞬间突波/失控超标",
      "潜在失效后果（对客户/后工序）": "客户：可能直接烧毁后级昂贵的功放模块甚至探头，导致严重财产损失。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "DAC控制毛刺；ALC（自动电平控制）环路因温度或时序异常发生自激震荡。",
      "发生频次 (O)": "4",
      "现行控制措施": "软件功率上限限制。输入和输出端之间增加匹配电路",
      "可探测度 (D)": "5",
      "初始 RPN": "180",
      "建议的控制措施 (改进方案)": "硬件级保护：在输出端增加定向耦合器+检波器，引入纯硬件的极速过功率切断开关（PIN二极管）。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "射频接收路径 (微弱信号放大)",
      "功能要求": "接收机提供65dB最大增益，0.5dB精确步进。",
      "潜在失效模式": "接收链路非线性失真或提前饱和",
      "潜在失效后果（对客户/后工序）": "客户：强信号发生削顶失真，弱信号被噪声淹没，谱图基线严重扭曲。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "大信号恢复时间慢；放大器偏置电压温漂；带内强干扰导致LNA阻塞。",
      "发生频次 (O)": "5",
      "现行控制措施": "静态增益校准测试。\n优化链路中的自动增益分配方案，ADC采集端增加算法优化采集前信号的线性度",
      "可探测度 (D)": "4",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "混频与频率合成 (上/下变频)",
      "功能要求": "产生64MHz中频，进行5~400MHz的高纯度变频。",
      "潜在失效模式": "杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "潜在失效后果（对客户/后工序）": "客户：NMR谱图中出现无法解释的“假峰”或镜像中心毛刺。\n后工序：难以定位干扰源，拉长调试周期。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "混频器隔离度不足；5~400MHz宽带滤波难度大，高次谐波未滤除净。",
      "发生频次 (O)": "6",
      "现行控制措施": "依赖芯片自带抑制能力。 频率规划设计保证",
      "可探测度 (D)": "4",
      "初始 RPN": "192",
      "建议的控制措施 (改进方案)": "优化频率规划-已实施：采用高隔离度混频器；由于64MHz在射频带内，需设计高阶切换滤波器组（Switched Filter Bank）进行分段滤波-不适用。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "数字采集与处理",
      "功能要求": "对下变频后的信号进行高精度ADC采集与数字解调。",
      "潜在失效模式": "ADC时钟抖动过大或参考电压受扰",
      "潜在失效后果（对客户/后工序）": "客户：系统本底噪声（Noise Floor）抬升，系统信噪比（SNR）指标降级。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "与时钟板（REF）的同轴连接不良；板内数字电路高频噪声串入模拟电源区。",
      "发生频次 (O)": "4",
      "现行控制措施": "独立的LDO供电。\n选用高稳定性ADC时钟的晶振，\nPCB走线布局避开高速干扰",
      "可探测度 (D)": "3",
      "初始 RPN": "84",
      "建议的控制措施 (改进方案)": "时钟净化：在ADC时钟输入端增加高低频去耦网络-已实施；引入差分时钟传输-已实施；优化数模地（AGND/DGND）分割-已实施。",
      "改进后 S": "7",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "14"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "物理连接 (背板与外部)",
      "功能要求": "与CAS背板建立高可靠的电源与数据硬连接；同轴线传输射频。",
      "潜在失效模式": "背板连接器金手指磨损或受应力产生微断路",
      "潜在失效后果（对客户/后工序）": "客户：设备偶发性通讯掉线或死机。\n后工序：装配公差导致插入困难或强行插入损伤PCB。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "“硬链接”缺乏机械公差吸收能力，机箱热变形或震动直接产生剪切应力。",
      "发生频次 (O)": "5",
      "现行控制措施": "出厂人工目检插拔。\n参考竞品选择高稳定性的插针式连接器",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "消除机械应力：弃用刚性硬插拔，改用具有盲插浮动容差能力的工业背板连接器（Floating Connector），并增加导向定位销。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "射频发射路径 (上变频与调幅)",
      "功能要求": "提供≥90dB精确衰减控制，输出功率大于等于3dBm，激励脉冲准确。",
      "潜在失效模式": "大衰减状态下实际衰减量不达标（射频泄漏）",
      "潜在失效后果（对客户/后工序）": "客户：激发脉冲角度不准，核磁共振信号弱。\n后工序：射频定标测试无法通过，需返工。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "高衰减量下，射频信号通过PCB基材、电源网络或空间直接串扰至输出端。",
      "发生频次 (O)": "6",
      "现行控制措施": "常规PCB布线，软件闭环控制。",
      "可探测度 (D)": "5",
      "初始 RPN": "210",
      "建议的控制措施 (改进方案)": "物理隔离：对衰减器链路分腔屏蔽-已实施（加装金属屏蔽罩）；电源走线增加多级LC滤波。-已实施",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "射频发射路径 (功放驱动)",
      "功能要求": "稳定输出射频信号至后级功放。",
      "潜在失效模式": "射频输出功率瞬间突波/失控超标",
      "潜在失效后果（对客户/后工序）": "客户：可能直接烧毁后级昂贵的功放模块甚至探头，导致严重财产损失。",
      "严重度 (S)": "9",
      "潜在失效原因（机理）": "DAC控制毛刺；ALC（自动电平控制）环路因温度或时序异常发生自激震荡。",
      "发生频次 (O)": "4",
      "现行控制措施": "软件功率上限限制。输入和输出端之间增加匹配电路",
      "可探测度 (D)": "5",
      "初始 RPN": "180",
      "建议的控制措施 (改进方案)": "硬件级保护：在输出端增加定向耦合器+检波器，引入纯硬件的极速过功率切断开关（PIN二极管）。",
      "改进后 S": "9",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "18"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "射频接收路径 (微弱信号放大)",
      "功能要求": "接收机提供65dB最大增益，0.5dB精确步进。",
      "潜在失效模式": "接收链路非线性失真或提前饱和",
      "潜在失效后果（对客户/后工序）": "客户：强信号发生削顶失真，弱信号被噪声淹没，谱图基线严重扭曲。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "大信号恢复时间慢；放大器偏置电压温漂；带内强干扰导致LNA阻塞。",
      "发生频次 (O)": "5",
      "现行控制措施": "静态增益校准测试。\n优化链路中的自动增益分配方案，ADC采集端增加算法优化采集前信号的线性度",
      "可探测度 (D)": "4",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "增强动态范围：接收机前端增加极速限幅器（Limiter）-尝试过会引入额外的噪声；选用高P1dB和IP3的低噪声放大器（LNA）-已实施。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "混频与频率合成 (上/下变频)",
      "功能要求": "产生64MHz中频，进行5~400MHz的高纯度变频。",
      "潜在失效模式": "杂散信号与本振（LO）泄漏落入10MHz模拟带宽内",
      "潜在失效后果（对客户/后工序）": "客户：NMR谱图中出现无法解释的“假峰”或镜像中心毛刺。\n后工序：难以定位干扰源，拉长调试周期。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "混频器隔离度不足；5~400MHz宽带滤波难度大，高次谐波未滤除净。",
      "发生频次 (O)": "6",
      "现行控制措施": "依赖芯片自带抑制能力。 频率规划设计保证",
      "可探测度 (D)": "4",
      "初始 RPN": "192",
      "建议的控制措施 (改进方案)": "优化频率规划-已实施：采用高隔离度混频器；由于64MHz在射频带内，需设计高阶切换滤波器组（Switched Filter Bank）进行分段滤波-不适用。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "数字采集与处理",
      "功能要求": "对下变频后的信号进行高精度ADC采集与数字解调。",
      "潜在失效模式": "ADC时钟抖动过大或参考电压受扰",
      "潜在失效后果（对客户/后工序）": "客户：系统本底噪声（Noise Floor）抬升，系统信噪比（SNR）指标降级。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "与时钟板（REF）的同轴连接不良；板内数字电路高频噪声串入模拟电源区。",
      "发生频次 (O)": "4",
      "现行控制措施": "独立的LDO供电。\n选用高稳定性ADC时钟的晶振，\nPCB走线布局避开高速干扰",
      "可探测度 (D)": "3",
      "初始 RPN": "84",
      "建议的控制措施 (改进方案)": "时钟净化：在ADC时钟输入端增加高低频去耦网络-已实施；引入差分时钟传输-已实施；优化数模地（AGND/DGND）分割-已实施。",
      "改进后 S": "7",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "14"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "物理连接 (背板与外部)",
      "功能要求": "与CAS背板建立高可靠的电源与数据硬连接；同轴线传输射频。",
      "潜在失效模式": "背板连接器金手指磨损或受应力产生微断路",
      "潜在失效后果（对客户/后工序）": "客户：设备偶发性通讯掉线或死机。\n后工序：装配公差导致插入困难或强行插入损伤PCB。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "“硬链接”缺乏机械公差吸收能力，机箱热变形或震动直接产生剪切应力。",
      "发生频次 (O)": "5",
      "现行控制措施": "出厂人工目检插拔。\n参考竞品选择高稳定性的插针式连接器",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "消除机械应力：弃用刚性硬插拔，改用具有盲插浮动容差能力的工业背板连接器（Floating Connector），并增加导向定位销。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    }
  ],
  "continuation_rows": []
}