{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "射频功放",
  "theme": "dfmea_sample_data",
  "description": "射频功放的保护、放大、切换、热管理和复位逻辑样例。",
  "development_use": "包含全表最高风险项，适合做高优先级风险规则样板。",
  "headers": [
    "子系统/功能模块",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果（客户/后工序）",
    "S",
    "潜在失效原因（机理）",
    "O",
    "现行控制措施",
    "D",
    "初始 RPN",
    "建议的控制措施 (改进方案)",
    "改进后 S",
    "改进后 O",
    "改进后 D",
    "改进后 RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "异常状态保护 (核心逻辑)",
      "功能要求": "功率/脉宽/驻波超限时，极速切断射频输出，保护功放与探头。",
      "潜在失效模式": "保护动作严重滞后（器件已烧毁才触发）",
      "潜在失效后果（客户/后工序）": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "S": "10",
      "潜在失效原因（机理）": "依赖软件轮询进行异常检测，5s的周期对于微秒级的射频脉冲而言太慢。",
      "O": "6",
      "现行控制措施": "软件轮询检测（周期5s）+ 蜂鸣器告警。",
      "D": "8",
      "初始 RPN": "480",
      "建议的控制措施 (改进方案)": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "改进后 S": "10",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "20"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "双通道射频放大",
      "功能要求": "在指定频段提供51±1 dB稳定增益，输出140W/300W线性功率。",
      "潜在失效模式": "大动态脉冲下增益压缩或相位失真",
      "潜在失效后果（客户/后工序）": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "S": "8",
      "潜在失效原因（机理）": "大功率输出时晶体管结温急剧上升，导致跨导变化，引发热记忆效应。",
      "O": "5",
      "现行控制措施": "出厂静态标定51dB。",
      "D": "5",
      "初始 RPN": "200",
      "建议的控制措施 (改进方案)": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "通道切换 (BB与2H复用)",
      "功能要求": "BB通道与2H通道共享功率放大器，通过开关切换。",
      "潜在失效模式": "带载热切换（Hot Switching）导致开关拉弧击穿",
      "潜在失效后果（客户/后工序）": "后工序：联调时切换通道烧毁继电器。\n客户：射频泄漏，观察核信号被锁场信号污染。",
      "S": "7",
      "潜在失效原因（机理）": "软件时序存在竞争，在还有射频输出时执行了继电器/同轴开关的物理切换动作。",
      "O": "4",
      "现行控制措施": "无明确的防误切机制。",
      "D": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "改进后 S": "7",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "14"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "VSWR 失配检测",
      "功能要求": "精确检测正反向功率，反射>50%或驻波>6关断。",
      "潜在失效模式": "宽频段内（5-400MHz）反射功率测量严重失准",
      "潜在失效后果（客户/后工序）": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "S": "9",
      "潜在失效原因（机理）": "宽带定向耦合器的方向性（Directivity）在低频和高频端衰减严重，无法区分正反向。",
      "O": "5",
      "现行控制措施": "驻波比阈值检测。",
      "D": "6",
      "初始 RPN": "270",
      "建议的控制措施 (改进方案)": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "改进后 S": "9",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "36"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "热管理系统",
      "功能要求": "保障长脉宽下的有效散热，>85℃时保护关断。",
      "潜在失效模式": "局部热斑失控，温度传感器未及时感知",
      "潜在失效后果（客户/后工序）": "后工序：老化测试报废率高。\n客户：夏天环境温度高时频繁过热死机。",
      "S": "7",
      "潜在失效原因（机理）": "传感器贴装位置距离发热核心（功率管法兰）过远；风扇故障。",
      "O": "4",
      "现行控制措施": "整体温度监测。",
      "D": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "热敏电阻需贴紧功率管法兰；已增加风扇转速（RPM）实时监测，转速掉线直接预警。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "故障复位逻辑",
      "功能要求": "保护触发后，待手动复位重新工作。",
      "潜在失效模式": "死板的手动复位导致自动化实验完全瘫痪",
      "潜在失效后果（客户/后工序）": "客户：仅因为极其短暂的脉冲毛刺触发了驻波保护，导致长达几天的实验报废。",
      "S": "6",
      "潜在失效原因（机理）": "一刀切的软件锁定逻辑。\n功放链路中对输入脉冲进行平稳、去毛刺处理",
      "O": "6",
      "现行控制措施": "手动复位。",
      "D": "3",
      "初始 RPN": "108",
      "建议的控制措施 (改进方案)": "引入智能重试机制（Auto-Recovery）：对于轻微且时间极短的故障（如瞬态VSWR尖峰），允许系统在降功率后自动重试3次，失败后再彻底锁死求助人工。",
      "改进后 S": "6",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "12"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "异常状态保护 (核心逻辑)",
      "功能要求": "功率/脉宽/驻波超限时，极速切断射频输出，保护功放与探头。",
      "潜在失效模式": "保护动作严重滞后（器件已烧毁才触发）",
      "潜在失效后果（客户/后工序）": "客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "S": "10",
      "潜在失效原因（机理）": "依赖软件轮询进行异常检测，5s的周期对于微秒级的射频脉冲而言太慢。",
      "O": "6",
      "现行控制措施": "软件轮询检测（周期5s）+ 蜂鸣器告警。",
      "D": "8",
      "初始 RPN": "480",
      "建议的控制措施 (改进方案)": "引入纯硬件级联锁保护（Hard Interlock）：采用高速比较器直接切断射频输入开关或偏置电压，响应时间控制在微秒（$\\mu$s）级。5s周期仅用于UI刷新和软件复位逻辑。",
      "改进后 S": "10",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "20"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "双通道射频放大",
      "功能要求": "在指定频段提供51±1 dB稳定增益，输出140W/300W线性功率。",
      "潜在失效模式": "大动态脉冲下增益压缩或相位失真",
      "潜在失效后果（客户/后工序）": "客户：射频脉冲翻转角不准，NMR信号强度异常，甚至无法激发出信号。",
      "S": "8",
      "潜在失效原因（机理）": "大功率输出时晶体管结温急剧上升，导致跨导变化，引发热记忆效应。",
      "O": "5",
      "现行控制措施": "出厂静态标定51dB。",
      "D": "5",
      "初始 RPN": "200",
      "建议的控制措施 (改进方案)": "增加包络反馈或动态偏置控制；使用包络跟踪（Envelope Tracking）技术补偿大功率下的增益压缩。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "48"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "通道切换 (BB与2H复用)",
      "功能要求": "BB通道与2H通道共享功率放大器，通过开关切换。",
      "潜在失效模式": "带载热切换（Hot Switching）导致开关拉弧击穿",
      "潜在失效后果（客户/后工序）": "后工序：联调时切换通道烧毁继电器。\n客户：射频泄漏，观察核信号被锁场信号污染。",
      "S": "7",
      "潜在失效原因（机理）": "软件时序存在竞争，在还有射频输出时执行了继电器/同轴开关的物理切换动作。",
      "O": "4",
      "现行控制措施": "无明确的防误切机制。",
      "D": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "强制冷切换逻辑：软件下发切换指令前，硬件强制拉低BLNK信号屏蔽射频输入，延时几十毫秒后再进行开关切换。",
      "改进后 S": "7",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "14"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "VSWR 失配检测",
      "功能要求": "精确检测正反向功率，反射>50%或驻波>6关断。",
      "潜在失效模式": "宽频段内（5-400MHz）反射功率测量严重失准",
      "潜在失效后果（客户/后工序）": "客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "S": "9",
      "潜在失效原因（机理）": "宽带定向耦合器的方向性（Directivity）在低频和高频端衰减严重，无法区分正反向。",
      "O": "5",
      "现行控制措施": "驻波比阈值检测。",
      "D": "6",
      "初始 RPN": "270",
      "建议的控制措施 (改进方案)": "已采用分段耦合器或在DSP端对不同频点的耦合度进行频率补偿（Look-up Table）；过滤瞬时尖峰防误报。",
      "改进后 S": "9",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "36"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "热管理系统",
      "功能要求": "保障长脉宽下的有效散热，>85℃时保护关断。",
      "潜在失效模式": "局部热斑失控，温度传感器未及时感知",
      "潜在失效后果（客户/后工序）": "后工序：老化测试报废率高。\n客户：夏天环境温度高时频繁过热死机。",
      "S": "7",
      "潜在失效原因（机理）": "传感器贴装位置距离发热核心（功率管法兰）过远；风扇故障。",
      "O": "4",
      "现行控制措施": "整体温度监测。",
      "D": "5",
      "初始 RPN": "140",
      "建议的控制措施 (改进方案)": "热敏电阻需贴紧功率管法兰；已增加风扇转速（RPM）实时监测，转速掉线直接预警。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "故障复位逻辑",
      "功能要求": "保护触发后，待手动复位重新工作。",
      "潜在失效模式": "死板的手动复位导致自动化实验完全瘫痪",
      "潜在失效后果（客户/后工序）": "客户：仅因为极其短暂的脉冲毛刺触发了驻波保护，导致长达几天的实验报废。",
      "S": "6",
      "潜在失效原因（机理）": "一刀切的软件锁定逻辑。\n功放链路中对输入脉冲进行平稳、去毛刺处理",
      "O": "6",
      "现行控制措施": "手动复位。",
      "D": "3",
      "初始 RPN": "108",
      "建议的控制措施 (改进方案)": "引入智能重试机制（Auto-Recovery）：对于轻微且时间极短的故障（如瞬态VSWR尖峰），允许系统在降功率后自动重试3次，失败后再彻底锁死求助人工。",
      "改进后 S": "6",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "12"
    }
  ],
  "continuation_rows": []
}