{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "进样筒",
  "theme": "dfmea_sample_data",
  "description": "进样筒结构、气动和转子旋转相关 DFMEA。",
  "development_use": "包含较多续行写法，适合验证表格结构化处理策略。",
  "headers": [
    "子系统/组件",
    "功能要求",
    "潜在失效模式",
    "失效的潜在后果（对客户或后工序的影响）",
    "S",
    "潜在失效起因/机理",
    "现行设计/过程控制措施",
    "O",
    "D",
    "RPN",
    "建议的预防/探测措施",
    "改进后S",
    "改进后O",
    "改进后D",
    "改进后RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/组件": "整体结构件",
      "功能要求": "处于磁场中心，不干扰主磁场",
      "潜在失效模式": "引入磁性杂质或材料本身带有弱磁性",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（匀场）：导致局部磁场畸变，匀场线圈无法补偿。",
      "S": "9",
      "潜在失效起因/机理": "1. 零部件选型/加工误用带磁材料；",
      "现行设计/过程控制措施": "规定使用无磁材料（图纸要求）。",
      "O": "3",
      "D": "5",
      "RPN": "135",
      "建议的预防/探测措施": "1. 增加来料磁导率全检/抽检工序；",
      "改进后S": "9",
      "改进后O": "1",
      "改进后D": "2",
      "改进后RPN": "18"
    },
    {
      "__excel_row__": "3",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试分辨率极差，甚至无法出谱。",
      "S": "",
      "潜在失效起因/机理": "2. 加工过程引入铁屑等磁性污染。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 增加装配前的超声波及专用无磁清洗工艺。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "4",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳下降，落至匀场线圈顶部锥孔处",
      "潜在失效模式": "样品管下降速度过快/直接砸底",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（探头检测）：样品管破裂导致样品泄漏，严重污染甚至损坏昂贵的探头。",
      "S": "8",
      "潜在失效起因/机理": "1. 缓冲气罐气压不足或失效；",
      "现行设计/过程控制措施": "气路设计中引入了缓冲气罐防止冲击。",
      "O": "4",
      "D": "4",
      "RPN": "128",
      "建议的预防/探测措施": "1. 增加气压传感器实时监控气流压力，异常时GLCB触发闭锁；",
      "改进后S": "8",
      "改进后O": "2",
      "改进后D": "2",
      "改进后RPN": "32"
    },
    {
      "__excel_row__": "5",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：设备宕机，需支付高昂维修费。",
      "S": "",
      "潜在失效起因/机理": "2. 进样筒内壁气道漏气；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 软件增加“软着陆”缓降控制算法。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "6",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "",
      "S": "",
      "潜在失效起因/机理": "3. GLCB板卡阀门控制失效。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "7",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳上升与下降",
      "潜在失效模式": "样品管在进样筒内卡阻，无法升降",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（进样流程）：流程中断，无法将样品送达测试区。",
      "S": "7",
      "潜在失效起因/机理": "1. 进样筒内壁粗糙或加工变形；",
      "现行设计/过程控制措施": "1. 图纸要求气源洁净；",
      "O": "4",
      "D": "5",
      "RPN": "140",
      "建议的预防/探测措施": "1. 图纸明确进样筒内壁的光洁度(Ra)和直线度公差；",
      "改进后S": "7",
      "改进后O": "2",
      "改进后D": "3",
      "改进后RPN": "42"
    },
    {
      "__excel_row__": "8",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：无法进行后续测试实验。",
      "S": "",
      "潜在失效起因/机理": "2. 气源不洁净导致灰尘/杂质堆积；",
      "现行设计/过程控制措施": "2. 机加工常规公差控制。",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 建议客户增加气源前端的精密过滤装置。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "9",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "",
      "S": "",
      "潜在失效起因/机理": "3. 气流推力不足。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "10",
      "子系统/组件": "转子与气动组件",
      "功能要求": "在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz)",
      "潜在失效模式": "旋转速度不稳定，波动超出±0.1Hz",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（信号采集）：自旋回波信号受调制，导致核磁谱线变宽，分辨率下降。",
      "S": "7",
      "潜在失效起因/机理": "1. 气源压力波动导致驱动力不稳；",
      "现行设计/过程控制措施": "使用自润滑材料制作转子，降低摩擦和所需气流量。",
      "O": "3",
      "D": "4",
      "RPN": "84",
      "建议的预防/探测措施": "1. 引入光电传感器信号进行PID闭环控制，动态调节气流阀门；",
      "改进后S": "7",
      "改进后O": "1",
      "改进后D": "2",
      "改进后RPN": "14"
    },
    {
      "__excel_row__": "11",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试数据不准确，信噪比降低。",
      "S": "",
      "潜在失效起因/机理": "2. 转子与锥孔摩擦力变化；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 增加稳压阀模块。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "12",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "",
      "S": "",
      "潜在失效起因/机理": "3. 气道加工一致性差。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "13",
      "子系统/组件": "转子与气动组件",
      "功能要求": "带动样品管旋转",
      "潜在失效模式": "样品管完全不旋转",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（信号采集）：无旋转边带，无法平均径向磁场不均匀性。",
      "S": "8",
      "潜在失效起因/机理": "1. 驱动气道堵塞；",
      "现行设计/过程控制措施": "转子采用自润滑材料。",
      "O": "2",
      "D": "3",
      "RPN": "48",
      "建议的预防/探测措施": "增加测速逻辑，若GLCB检测不到转速信号，提示“进样失败”报警并中止测试。",
      "改进后S": "8",
      "改进后O": "1",
      "改进后D": "1",
      "改进后RPN": "8"
    },
    {
      "__excel_row__": "14",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试结果无效。",
      "S": "",
      "潜在失效起因/机理": "2. 转子与进样筒卡死。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "15",
      "子系统/组件": "光电系统 (传感器)",
      "功能要求": "准确探测样品管/转子位置及转速",
      "潜在失效模式": "传感器信号丢失或误报",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（动作执行）：GLCB接收错误信号，导致提前切断缓冲气或错误喷气。",
      "S": "8",
      "潜在失效起因/机理": "1. 光纤头被灰尘遮挡；",
      "现行设计/过程控制措施": "采用机加工光纤传输信号，避免电气干扰。",
      "O": "3",
      "D": "4",
      "RPN": "96",
      "建议的预防/探测措施": "1. 进样筒顶部和底部的光纤探头处增加防尘结构设计；",
      "改进后S": "8",
      "改进后O": "2",
      "改进后D": "2",
      "改进后RPN": "32"
    },
    {
      "__excel_row__": "16",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "客户：可能引发“飞管”或砸碎管的安全隐患。",
      "S": "",
      "潜在失效起因/机理": "2. 机加工光纤内部断裂导致衰减；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 软件增加防呆逻辑（如：超时未检测到信号自动切入安全状态）。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "17",
      "子系统/组件": "",
      "功能要求": "",
      "潜在失效模式": "",
      "失效的潜在后果（对客户或后工序的影响）": "",
      "S": "",
      "潜在失效起因/机理": "3. 环境光干扰。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/组件": "整体结构件",
      "功能要求": "处于磁场中心，不干扰主磁场",
      "潜在失效模式": "引入磁性杂质或材料本身带有弱磁性",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（匀场）：导致局部磁场畸变，匀场线圈无法补偿。",
      "S": "9",
      "潜在失效起因/机理": "1. 零部件选型/加工误用带磁材料；",
      "现行设计/过程控制措施": "规定使用无磁材料（图纸要求）。",
      "O": "3",
      "D": "5",
      "RPN": "135",
      "建议的预防/探测措施": "1. 增加来料磁导率全检/抽检工序；",
      "改进后S": "9",
      "改进后O": "1",
      "改进后D": "2",
      "改进后RPN": "18"
    },
    {
      "__excel_row__": "3",
      "子系统/组件": "整体结构件",
      "功能要求": "处于磁场中心，不干扰主磁场",
      "潜在失效模式": "引入磁性杂质或材料本身带有弱磁性",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试分辨率极差，甚至无法出谱。",
      "S": "",
      "潜在失效起因/机理": "2. 加工过程引入铁屑等磁性污染。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 增加装配前的超声波及专用无磁清洗工艺。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "4",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳下降，落至匀场线圈顶部锥孔处",
      "潜在失效模式": "样品管下降速度过快/直接砸底",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（探头检测）：样品管破裂导致样品泄漏，严重污染甚至损坏昂贵的探头。",
      "S": "8",
      "潜在失效起因/机理": "1. 缓冲气罐气压不足或失效；",
      "现行设计/过程控制措施": "气路设计中引入了缓冲气罐防止冲击。",
      "O": "4",
      "D": "4",
      "RPN": "128",
      "建议的预防/探测措施": "1. 增加气压传感器实时监控气流压力，异常时GLCB触发闭锁；",
      "改进后S": "8",
      "改进后O": "2",
      "改进后D": "2",
      "改进后RPN": "32"
    },
    {
      "__excel_row__": "5",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳下降，落至匀场线圈顶部锥孔处",
      "潜在失效模式": "样品管下降速度过快/直接砸底",
      "失效的潜在后果（对客户或后工序的影响）": "客户：设备宕机，需支付高昂维修费。",
      "S": "",
      "潜在失效起因/机理": "2. 进样筒内壁气道漏气；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 软件增加“软着陆”缓降控制算法。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "6",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳下降，落至匀场线圈顶部锥孔处",
      "潜在失效模式": "样品管下降速度过快/直接砸底",
      "失效的潜在后果（对客户或后工序的影响）": "客户：设备宕机，需支付高昂维修费。",
      "S": "",
      "潜在失效起因/机理": "3. GLCB板卡阀门控制失效。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "7",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳上升与下降",
      "潜在失效模式": "样品管在进样筒内卡阻，无法升降",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（进样流程）：流程中断，无法将样品送达测试区。",
      "S": "7",
      "潜在失效起因/机理": "1. 进样筒内壁粗糙或加工变形；",
      "现行设计/过程控制措施": "1. 图纸要求气源洁净；",
      "O": "4",
      "D": "5",
      "RPN": "140",
      "建议的预防/探测措施": "1. 图纸明确进样筒内壁的光洁度(Ra)和直线度公差；",
      "改进后S": "7",
      "改进后O": "2",
      "改进后D": "3",
      "改进后RPN": "42"
    },
    {
      "__excel_row__": "8",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳上升与下降",
      "潜在失效模式": "样品管在进样筒内卡阻，无法升降",
      "失效的潜在后果（对客户或后工序的影响）": "客户：无法进行后续测试实验。",
      "S": "",
      "潜在失效起因/机理": "2. 气源不洁净导致灰尘/杂质堆积；",
      "现行设计/过程控制措施": "2. 机加工常规公差控制。",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 建议客户增加气源前端的精密过滤装置。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "9",
      "子系统/组件": "气动及筒体组件",
      "功能要求": "样品管平稳上升与下降",
      "潜在失效模式": "样品管在进样筒内卡阻，无法升降",
      "失效的潜在后果（对客户或后工序的影响）": "客户：无法进行后续测试实验。",
      "S": "",
      "潜在失效起因/机理": "3. 气流推力不足。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "10",
      "子系统/组件": "转子与气动组件",
      "功能要求": "在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz)",
      "潜在失效模式": "旋转速度不稳定，波动超出±0.1Hz",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（信号采集）：自旋回波信号受调制，导致核磁谱线变宽，分辨率下降。",
      "S": "7",
      "潜在失效起因/机理": "1. 气源压力波动导致驱动力不稳；",
      "现行设计/过程控制措施": "使用自润滑材料制作转子，降低摩擦和所需气流量。",
      "O": "3",
      "D": "4",
      "RPN": "84",
      "建议的预防/探测措施": "1. 引入光电传感器信号进行PID闭环控制，动态调节气流阀门；",
      "改进后S": "7",
      "改进后O": "1",
      "改进后D": "2",
      "改进后RPN": "14"
    },
    {
      "__excel_row__": "11",
      "子系统/组件": "转子与气动组件",
      "功能要求": "在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz)",
      "潜在失效模式": "旋转速度不稳定，波动超出±0.1Hz",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试数据不准确，信噪比降低。",
      "S": "",
      "潜在失效起因/机理": "2. 转子与锥孔摩擦力变化；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 增加稳压阀模块。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "12",
      "子系统/组件": "转子与气动组件",
      "功能要求": "在磁场中心实现样品管稳定旋转 (50Hz，稳定度±0.1Hz)",
      "潜在失效模式": "旋转速度不稳定，波动超出±0.1Hz",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试数据不准确，信噪比降低。",
      "S": "",
      "潜在失效起因/机理": "3. 气道加工一致性差。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "13",
      "子系统/组件": "转子与气动组件",
      "功能要求": "带动样品管旋转",
      "潜在失效模式": "样品管完全不旋转",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（信号采集）：无旋转边带，无法平均径向磁场不均匀性。",
      "S": "8",
      "潜在失效起因/机理": "1. 驱动气道堵塞；",
      "现行设计/过程控制措施": "转子采用自润滑材料。",
      "O": "2",
      "D": "3",
      "RPN": "48",
      "建议的预防/探测措施": "增加测速逻辑，若GLCB检测不到转速信号，提示“进样失败”报警并中止测试。",
      "改进后S": "8",
      "改进后O": "1",
      "改进后D": "1",
      "改进后RPN": "8"
    },
    {
      "__excel_row__": "14",
      "子系统/组件": "转子与气动组件",
      "功能要求": "带动样品管旋转",
      "潜在失效模式": "样品管完全不旋转",
      "失效的潜在后果（对客户或后工序的影响）": "客户：测试结果无效。",
      "S": "",
      "潜在失效起因/机理": "2. 转子与进样筒卡死。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "15",
      "子系统/组件": "光电系统 (传感器)",
      "功能要求": "准确探测样品管/转子位置及转速",
      "潜在失效模式": "传感器信号丢失或误报",
      "失效的潜在后果（对客户或后工序的影响）": "后工序（动作执行）：GLCB接收错误信号，导致提前切断缓冲气或错误喷气。",
      "S": "8",
      "潜在失效起因/机理": "1. 光纤头被灰尘遮挡；",
      "现行设计/过程控制措施": "采用机加工光纤传输信号，避免电气干扰。",
      "O": "3",
      "D": "4",
      "RPN": "96",
      "建议的预防/探测措施": "1. 进样筒顶部和底部的光纤探头处增加防尘结构设计；",
      "改进后S": "8",
      "改进后O": "2",
      "改进后D": "2",
      "改进后RPN": "32"
    },
    {
      "__excel_row__": "16",
      "子系统/组件": "光电系统 (传感器)",
      "功能要求": "准确探测样品管/转子位置及转速",
      "潜在失效模式": "传感器信号丢失或误报",
      "失效的潜在后果（对客户或后工序的影响）": "客户：可能引发“飞管”或砸碎管的安全隐患。",
      "S": "",
      "潜在失效起因/机理": "2. 机加工光纤内部断裂导致衰减；",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "2. 软件增加防呆逻辑（如：超时未检测到信号自动切入安全状态）。",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    },
    {
      "__excel_row__": "17",
      "子系统/组件": "光电系统 (传感器)",
      "功能要求": "准确探测样品管/转子位置及转速",
      "潜在失效模式": "传感器信号丢失或误报",
      "失效的潜在后果（对客户或后工序的影响）": "客户：可能引发“飞管”或砸碎管的安全隐患。",
      "S": "",
      "潜在失效起因/机理": "3. 环境光干扰。",
      "现行设计/过程控制措施": "",
      "O": "",
      "D": "",
      "RPN": "",
      "建议的预防/探测措施": "",
      "改进后S": "",
      "改进后O": "",
      "改进后D": "",
      "改进后RPN": ""
    }
  ],
  "continuation_rows": [
    3,
    5,
    6,
    8,
    9,
    11,
    12,
    14,
    16,
    17
  ]
}