{
  "workbook": "CAN400产品DFMEA.xlsx",
  "sheet_name": "匀场单元",
  "theme": "dfmea_sample_data",
  "description": "匀场线圈、恒流驱动、连接和算法 DFMEA。",
  "development_use": "适合作为高精度控制、EMC 和长期稳定性案例。",
  "headers": [
    "子系统/功能模块",
    "功能要求",
    "潜在失效模式",
    "潜在失效后果（对客户/后工序）",
    "严重度 (S)",
    "潜在失效原因（机理）",
    "发生频次 (O)",
    "现行控制措施",
    "可探测度 (D)",
    "初始 RPN",
    "建议的控制措施 (改进方案)",
    "改进后 S",
    "改进后 O",
    "改进后 D",
    "改进后 RPN"
  ],
  "raw_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "室温匀场线圈物理结构",
      "功能要求": "保持高精度的物理几何形状，阻值<15Ω。",
      "潜在失效模式": "线圈节点松动或物理形变",
      "潜在失效后果（对客户/后工序）": "客户：局部磁场分布突变，线型无规律变差。\n后工序：场图数据异常，无法匀场。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "“速干胶”长期受热（<40℃）及电磁震力后老化、脆化开裂。",
      "发生频次 (O)": "6",
      "现行控制措施": "整体包裹PI胶带。",
      "可探测度 (D)": "7",
      "初始 RPN": "336",
      "建议的控制措施 (改进方案)": "废除速干胶。改用耐温、低热膨胀系数的环氧树脂（Epoxy）或特种浸渍漆进行真空灌封或固化。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "SDB板卡高精度恒流驱动",
      "功能要求": "提供稳定的恒定电流，漂移<±1uA/℃及<11ppm/℃。",
      "潜在失效模式": "输出电流随温度或时间产生漂移超差",
      "潜在失效后果（对客户/后工序）": "客户：长时间实验（如多维谱）期间分辨率逐渐下降，峰展宽。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "SDB板卡内部DAC及基准电压源的温漂；单板20W散热不均导致局部热斑。",
      "发生频次 (O)": "5",
      "现行控制措施": "单通道电流限制（逻辑层面，防不住温漂）。",
      "可探测度 (D)": "5",
      "初始 RPN": "175",
      "建议的控制措施 (改进方案)": "SDB板增加高精度恒温槽（或主动温控风扇）；选用超低自热、超低TCR的精密检流电阻。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "42"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "信号与功率连接",
      "功能要求": "可靠连接SDB板与匀场抽头，不引入额外电阻波动。",
      "潜在失效模式": "DB50接口接触电阻波动或瞬断",
      "潜在失效后果（对客户/后工序）": "客户：谱图中出现随机的伪影（Artifacts）或毛刺。\n后工序：线型指标调试不收敛。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "DB50插头受设备运行轻微震动影响；多触点氧化。",
      "发生频次 (O)": "5",
      "现行控制措施": "无特殊说明。",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "DB50连接器必须使用带锁紧螺钉的型号（镀金针脚），并增加线缆应力释放（Strain Relief）结构。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "系统电磁抗扰 (EMC)",
      "功能要求": "抵抗射频发射脉冲（RF）带来的感应电动势。",
      "潜在失效模式": "射频脉冲导致匀场电流瞬间跳变",
      "潜在失效后果（对客户/后工序）": "客户：产生同频干扰脉冲，或反向高压击穿SDB恒流源输出级。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "虽设计有解耦，但在极大功率射频下，通过空间辐射或地线耦合的残余能量仍会冲击SDB板。",
      "发生频次 (O)": "4",
      "现行控制措施": "设计上的空间或电磁解耦。",
      "可探测度 (D)": "5",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "在SDB板卡输出端增加硬件低通滤波器（LPF）及瞬态电压抑制器（TVS），吸收反窜尖峰。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "匀场算法与控制软件",
      "功能要求": "准确计算并下发码值，防止系统挂死或参数丢失。",
      "潜在失效模式": "SDB板卡通信挂死 / 参数掉电丢失",
      "潜在失效后果（对客户/后工序）": "客户：实验强行中断，重头开始；参数丢失需重新进行耗时的匀场标定。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "通信总线（如SPI/I2C/CAN）受外部强磁或梯度线圈脉冲干扰；无本地固化存储。",
      "发生频次 (O)": "4",
      "现行控制措施": "软件电流超限报警。",
      "可探测度 (D)": "4",
      "初始 RPN": "112",
      "建议的控制措施 (改进方案)": "增加通信看门狗（Watchdog）自动复位机制；SDB板载EEPROM，每次调节后自动备份当前最优Shimmap参数。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "高低阶互感耦合管理",
      "功能要求": "明确低温/室温匀场的作用边界，互不干扰。",
      "潜在失效模式": "室温线圈线性范围被严重挤压殆尽",
      "潜在失效后果（对客户/后工序）": "后工序：出厂或换液氦后，室温匀场极易达±5A上限仍达不到0.6Hz指标，需返工。",
      "严重度 (S)": "6",
      "潜在失效原因（机理）": "低温匀场（粗调）状态不佳时，软件盲目增加室温匀场电流以补偿，引发深度耦合。",
      "发生频次 (O)": "5",
      "现行控制措施": "无明确机制，依赖操作人员经验观察。",
      "可探测度 (D)": "4",
      "初始 RPN": "120",
      "建议的控制措施 (改进方案)": "软件中加入**“电流动态余量监控”**矩阵算法，当某阶电流达到其极限的80%时提前触发“需重新低温匀场”的强制报警。",
      "改进后 S": "6",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "12"
    }
  ],
  "filled_rows": [
    {
      "__excel_row__": "2",
      "子系统/功能模块": "室温匀场线圈物理结构",
      "功能要求": "保持高精度的物理几何形状，阻值<15Ω。",
      "潜在失效模式": "线圈节点松动或物理形变",
      "潜在失效后果（对客户/后工序）": "客户：局部磁场分布突变，线型无规律变差。\n后工序：场图数据异常，无法匀场。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "“速干胶”长期受热（<40℃）及电磁震力后老化、脆化开裂。",
      "发生频次 (O)": "6",
      "现行控制措施": "整体包裹PI胶带。",
      "可探测度 (D)": "7",
      "初始 RPN": "336",
      "建议的控制措施 (改进方案)": "废除速干胶。改用耐温、低热膨胀系数的环氧树脂（Epoxy）或特种浸渍漆进行真空灌封或固化。",
      "改进后 S": "8",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "32"
    },
    {
      "__excel_row__": "3",
      "子系统/功能模块": "SDB板卡高精度恒流驱动",
      "功能要求": "提供稳定的恒定电流，漂移<±1uA/℃及<11ppm/℃。",
      "潜在失效模式": "输出电流随温度或时间产生漂移超差",
      "潜在失效后果（对客户/后工序）": "客户：长时间实验（如多维谱）期间分辨率逐渐下降，峰展宽。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "SDB板卡内部DAC及基准电压源的温漂；单板20W散热不均导致局部热斑。",
      "发生频次 (O)": "5",
      "现行控制措施": "单通道电流限制（逻辑层面，防不住温漂）。",
      "可探测度 (D)": "5",
      "初始 RPN": "175",
      "建议的控制措施 (改进方案)": "SDB板增加高精度恒温槽（或主动温控风扇）；选用超低自热、超低TCR的精密检流电阻。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "3",
      "改进后 RPN": "42"
    },
    {
      "__excel_row__": "4",
      "子系统/功能模块": "信号与功率连接",
      "功能要求": "可靠连接SDB板与匀场抽头，不引入额外电阻波动。",
      "潜在失效模式": "DB50接口接触电阻波动或瞬断",
      "潜在失效后果（对客户/后工序）": "客户：谱图中出现随机的伪影（Artifacts）或毛刺。\n后工序：线型指标调试不收敛。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "DB50插头受设备运行轻微震动影响；多触点氧化。",
      "发生频次 (O)": "5",
      "现行控制措施": "无特殊说明。",
      "可探测度 (D)": "6",
      "初始 RPN": "240",
      "建议的控制措施 (改进方案)": "DB50连接器必须使用带锁紧螺钉的型号（镀金针脚），并增加线缆应力释放（Strain Relief）结构。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "5",
      "子系统/功能模块": "系统电磁抗扰 (EMC)",
      "功能要求": "抵抗射频发射脉冲（RF）带来的感应电动势。",
      "潜在失效模式": "射频脉冲导致匀场电流瞬间跳变",
      "潜在失效后果（对客户/后工序）": "客户：产生同频干扰脉冲，或反向高压击穿SDB恒流源输出级。",
      "严重度 (S)": "8",
      "潜在失效原因（机理）": "虽设计有解耦，但在极大功率射频下，通过空间辐射或地线耦合的残余能量仍会冲击SDB板。",
      "发生频次 (O)": "4",
      "现行控制措施": "设计上的空间或电磁解耦。",
      "可探测度 (D)": "5",
      "初始 RPN": "160",
      "建议的控制措施 (改进方案)": "在SDB板卡输出端增加硬件低通滤波器（LPF）及瞬态电压抑制器（TVS），吸收反窜尖峰。",
      "改进后 S": "8",
      "改进后 O": "1",
      "改进后 D": "2",
      "改进后 RPN": "16"
    },
    {
      "__excel_row__": "6",
      "子系统/功能模块": "匀场算法与控制软件",
      "功能要求": "准确计算并下发码值，防止系统挂死或参数丢失。",
      "潜在失效模式": "SDB板卡通信挂死 / 参数掉电丢失",
      "潜在失效后果（对客户/后工序）": "客户：实验强行中断，重头开始；参数丢失需重新进行耗时的匀场标定。",
      "严重度 (S)": "7",
      "潜在失效原因（机理）": "通信总线（如SPI/I2C/CAN）受外部强磁或梯度线圈脉冲干扰；无本地固化存储。",
      "发生频次 (O)": "4",
      "现行控制措施": "软件电流超限报警。",
      "可探测度 (D)": "4",
      "初始 RPN": "112",
      "建议的控制措施 (改进方案)": "增加通信看门狗（Watchdog）自动复位机制；SDB板载EEPROM，每次调节后自动备份当前最优Shimmap参数。",
      "改进后 S": "7",
      "改进后 O": "2",
      "改进后 D": "2",
      "改进后 RPN": "28"
    },
    {
      "__excel_row__": "7",
      "子系统/功能模块": "高低阶互感耦合管理",
      "功能要求": "明确低温/室温匀场的作用边界，互不干扰。",
      "潜在失效模式": "室温线圈线性范围被严重挤压殆尽",
      "潜在失效后果（对客户/后工序）": "后工序：出厂或换液氦后，室温匀场极易达±5A上限仍达不到0.6Hz指标，需返工。",
      "严重度 (S)": "6",
      "潜在失效原因（机理）": "低温匀场（粗调）状态不佳时，软件盲目增加室温匀场电流以补偿，引发深度耦合。",
      "发生频次 (O)": "5",
      "现行控制措施": "无明确机制，依赖操作人员经验观察。",
      "可探测度 (D)": "4",
      "初始 RPN": "120",
      "建议的控制措施 (改进方案)": "软件中加入**“电流动态余量监控”**矩阵算法，当某阶电流达到其极限的80%时提前触发“需重新低温匀场”的强制报警。",
      "改进后 S": "6",
      "改进后 O": "2",
      "改进后 D": "1",
      "改进后 RPN": "12"
    }
  ],
  "continuation_rows": []
}