# 自动进样器

- 所属工作簿: `CAN400产品DFMEA.xlsx`
- 原始文件: `/Users/nova/code/fmea-skill/CAN400产品DFMEA.xlsx`
- 分类: `DFMEA 成品样例`
- 工作表说明: 自动进样器的运动、抓取、检测和气路 DFMEA。
- 对后续开发的作用: 适合作为机电一体化和样品搬运类场景案例。
- 表头列数: 15
- 有效行数（含表头）: 8
- 非空数据行数（不含表头）: 7
- 续行/继承上下文行号: 无

## 导出文件

- 原始 CSV: `workbooks/CAN400产品DFMEA/csv/04_自动进样器.csv`
- 续行填充版 CSV: `workbooks/CAN400产品DFMEA/csv_filled/04_自动进样器.csv`
- 结构化 JSON: `workbooks/CAN400产品DFMEA/json/04_自动进样器.json`

## 表头

| 列序号 | 列名 |
| --- | --- |
| 1 | 子系统/功能模块 |
| 2 | 功能要求 |
| 3 | 潜在失效模式 |
| 4 | 潜在失效后果（对客户/系统） |
| 5 | 严重度 (S) |
| 6 | 潜在失效原因（机理） |
| 7 | 发生频次 (O) |
| 8 | 现行控制措施 |
| 9 | 可探测度 (D) |
| 10 | 初始 RPN |
| 11 | 建议的控制措施 (改进方案) |
| 12 | 改进后 S |
| 13 | 改进后 O |
| 14 | 改进后 D |
| 15 | 改进后 RPN |

## 续行填充后的完整表格

> 说明：为便于阅读，下面的表格对前导空白单元格做了“沿用上一行上下文”的填充。原始空白保留在 CSV/JSON 中。

| Excel行号 | 子系统/功能模块 | 功能要求 | 潜在失效模式 | 潜在失效后果（对客户/系统） | 严重度 (S) | 潜在失效原因（机理） | 发生频次 (O) | 现行控制措施 | 可探测度 (D) | 初始 RPN | 建议的控制措施 (改进方案) | 改进后 S | 改进后 O | 改进后 D | 改进后 RPN |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 2 | 整体连接与供电 | 提供稳定的电力与控制信号传输，确保各运动模块与传感器的正常通讯与供电。 | Type-C接口松动或接触不良 | 运行中途断电或断联，阀门失电可能导致抓取中的样品直接坠落损毁。 | 9 | 设备运行时的持续震动导致接口物理松脱。 | 5 | 无特殊防脱落设计。 | 5 | 225 | 更改接口标准：废弃Type-C，改用带螺纹锁紧的工业航空插头（如M8/M12）或带螺丝固定的端子排。 | 9 | 1 | 2 | 18 |
| 3 | 竖直/水平气缸运动 | 精准驱动样品到达指定位置，滑块运行平稳，无左右或侧向晃动。 | 大气缸滑块左右晃动加剧，位置跑偏 | 夹爪与储样筒孔位、储样筒与进样筒孔位不对齐，样品管被卡住或挤碎。 | 8 | POM材质滑块长期摩擦磨损；仅靠顶丝补偿无法抵抗长期侧向力。 | 7 | 顶丝将POM滑块顶在气缸两侧防晃。 | 6 | 336 | 结构升级：不要让气缸承受侧向和导向力。增加外部高精度直线导轨（如THK/银泰），气缸仅作驱动源。 | 8 | 2 | 2 | 32 |
| 4 | 位置调节与固定 | 确保各交接处孔位完全对齐，并在长期运行震动下保持位置固定不偏移。 | 模块交接处产生相对位移错位 | 样品管在交接盲区卡死，导致进退样失败或爆管。 | 8 | 长期运行震动、高低温交变导致顶丝松动、紫外胶老化开裂。 | 5 | 工装调节 + 紫外胶防震。 | 6 | 240 | 增加硬定位：在工装调节确认最终位置后，增加配钻定位销孔并打入圆柱销进行机械死定位。 | 8 | 1 | 2 | 16 |
| 5 | 储样筒防掉落机构 | 塞子在扭簧作用下可靠卡住样品管防掉落，在针型气缸驱动下顺畅退回放行。 | 跷跷板扭簧疲劳断裂或弹性衰减 | 塞子无法有效伸出卡住转子，样品管直接越过储样筒，从高空自由落体砸向磁体。 | 9 | 弹簧长期高频次受交变应力导致金属疲劳。 | 4 | 针型气缸动作控制（但无扭簧状态检测）。 | 8 | 288 | 增加闭环检测：更换高疲劳寿命弹簧；在跷跷板塞子侧增加一个微型光电或接近开关，直接检测“塞子是否到位闭合”。 | 9 | 2 | 3 | 54 |
| 6 | 夹爪抓取模块 | 通过PEEK材质V型槽可靠夹持样品管及转子，在升降/平移中不滑脱、不掉落。 | 气爪抓取力不足或PEEK材质磨损打滑 | 提升过程中样品管滑落坠毁。 | 8 | 气路气压波动；PEEK材料表面长期摩擦变光滑。 | 4 | 坦克链供气；V型结构件设计。 | 5 | 160 | 增加反馈与防滑：V型槽内贴敷高摩擦系数且不掉屑的弹性材料；气源入口增加数字压力开关，气压低时报警并禁止动作。 | 8 | 2 | 3 | 48 |
| 7 | 转盘检测模块 | 准确检测转盘4圈72个孔位内样品管的有无情况，无漏报或误报。 | 底部光电传感器误判样品有无 | 夹爪抓取空气，或向已有样品的孔位强行放置样品（硬撞击）。 | 7 | 玻璃样品管透明度高，反光/折射导致光电开关失效；底部孔体积灰。 | 5 | 发射接收型对射光电。 | 3 | 105 | 优化传感器：选用专门针对透明物体的同轴偏振反射传感器，或加入超声波传感器辅助判断；增加定期清洁维护规程。 | 7 | 2 | 2 | 28 |
| 8 | 进/退样气路控制 | 进样提供缓冲气防止自由落体；退样提供适宜抬升气将转子安全吹至储样筒。 | 退样时底部抬升吹气气压过大/过小 | 过小：样品吹不出来；过大：样品冲出速度过快，猛烈撞击储样筒顶部受损。 | 7 | 气源总压波动；快拆接头或深小孔气阻变化。 | 4 | 电磁阀控制，定制化气路分割。 | 5 | 140 | 增加精密调压与缓冲：在抬升气路上单独增加高精度减压阀；储样筒顶部增加物理柔性缓冲垫（如硅胶垫）。 | 7 | 2 | 2 | 28 |
