{
  "leaf_id": "",
  "matches": [
    {
      "source_workbook": "射频功放",
      "source_sheet": "2026-Q2",
      "source_row": "CASE-2026-Q2-0002",
      "failure_mode_text": "负载失配导致功放管反射功率过大损毁 | [设计/模块] 探头VSWR>3:1时，反射能量回流到功放管输出端，管子瞬时承受超额定电压（Vds_peak > BVdss），产生雪崩击穿 ; [安全/服务] 用户在射频发射使能状态下拔插探头，连接器断开瞬间阻抗从50Ω跳变为开路（VSWR→∞），反射能量瞬间导致功放管损毁；保护电路响应时间不足以在管子损坏前关断 ; [系统/接口] 探头更换后VSWR>3:1，功放管输出端反射能量超过BVdss，瞬间击穿漏-源结 | 设备停机，功放管损毁；若防护电路未及时响应，损失更大 | 需更换功放管并重新调试整机",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 34.5,
      "matched_keywords": [],
      "source_kind": "case_library",
      "raw_score": 23.0,
      "weight": 1.5,
      "score": 34.5
    },
    {
      "source_workbook": "射频功放",
      "source_sheet": "2026-Q2",
      "source_row": "CASE-2026-Q2-0001",
      "failure_mode_text": "驱动级增益偏低，末级功放管激励不足 | [设计/模块] 驱动级晶体管Gm批次偏低（下限-15%），加上偏置电阻容差叠加，静态工作点偏移至线性区边界 | NMR发射脉冲峰值功率不足，信噪比下降，图像质量劣化 | 发射链路增益预算超出余量，整机无法通过功率验收",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 21.0,
      "matched_keywords": [],
      "source_kind": "case_library",
      "raw_score": 14.0,
      "weight": 1.5,
      "score": 21.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "射频功放",
      "source_row": "5",
      "failure_mode_text": "VSWR 失配检测 | 精确检测正反向功率，反射>50%或驻波>6关断。 | 宽频段内（5-400MHz）反射功率测量严重失准 | 客户：假报警导致实验频频中断（过保护），或驻波已极大但不报警（漏保护）。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 17.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 17.0,
      "weight": 1.0,
      "score": 17.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "射频功放",
      "source_row": "2",
      "failure_mode_text": "异常状态保护 (核心逻辑) | 功率/脉宽/驻波超限时，极速切断射频输出，保护功放与探头。 | 保护动作严重滞后（器件已烧毁才触发） | 客户：由于5s的检测周期远大于100ms的脉宽，反射功率瞬间击穿末级功率管或毁坏探头。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 14.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 14.0,
      "weight": 1.0,
      "score": 14.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "射频功放",
      "source_row": "4",
      "failure_mode_text": "通道切换 (BB与2H复用) | BB通道与2H通道共享功率放大器，通过开关切换。 | 带载热切换（Hot Switching）导致开关拉弧击穿 | 后工序：联调时切换通道烧毁继电器。\n客户：射频泄漏，观察核信号被锁场信号污染。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 14.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 14.0,
      "weight": 1.0,
      "score": 14.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "射频功放",
      "source_row": "7",
      "failure_mode_text": "故障复位逻辑 | 保护触发后，待手动复位重新工作。 | 死板的手动复位导致自动化实验完全瘫痪 | 客户：仅因为极其短暂的脉冲毛刺触发了驻波保护，导致长达几天的实验报废。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 14.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 14.0,
      "weight": 1.0,
      "score": 14.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "前置放大器",
      "source_row": "5",
      "failure_mode_text": "射频信号稳定传输，低插入损耗。 | 接口在大功率下产生电弧或击穿 | 定期对接口进行电磁回波损耗（Return Loss）测试；使用力矩扳手规定装配标准。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 11.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 11.0,
      "weight": 1.0,
      "score": 11.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "自动进样器",
      "source_row": "2",
      "failure_mode_text": "整体连接与供电 | 提供稳定的电力与控制信号传输，确保各运动模块与传感器的正常通讯与供电。 | Type-C接口松动或接触不良 | 更改接口标准：废弃Type-C，改用带螺纹锁紧的工业航空插头（如M8/M12）或带螺丝固定的端子排。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 5.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 5.0,
      "weight": 1.0,
      "score": 5.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "自动进样器",
      "source_row": "7",
      "failure_mode_text": "转盘检测模块 | 准确检测转盘4圈72个孔位内样品管的有无情况，无漏报或误报。 | 底部光电传感器误判样品有无 | 优化传感器：选用专门针对透明物体的同轴偏振反射传感器，或加入超声波传感器辅助判断；增加定期清洁维护规程。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 5.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 5.0,
      "weight": 1.0,
      "score": 5.0
    },
    {
      "source_workbook": "CAN400产品DFMEA.xlsx",
      "source_sheet": "调谐单元",
      "source_row": "2",
      "failure_mode_text": "射频调谐/匹配网络 | 实现宽频调谐与50Ω匹配；承受大功率发射时不击穿。 | 大功率射频脉冲下电容器件或节点发生打火 (Arcing) | 客户：探头内部烧毁，引发射频全反射烧毁功放。\n后工序：高功测试时探头报废。",
      "cause_text": "",
      "effect_text": "",
      "severity": null,
      "occurrence": null,
      "detection": null,
      "match_score": 5.0,
      "matched_keywords": [],
      "source_kind": "historical",
      "raw_score": 5.0,
      "weight": 1.0,
      "score": 5.0
    }
  ]
}